            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 13 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 14" lnClass="RBDR" inst="14" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 14 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 15" lnClass="RBDR" inst="15" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 15 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 16" lnClass="RBDR" inst="16" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 16 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 17" lnClass="RBDR" inst="17" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 17 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 18" lnClass="RBDR" inst="18" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 18 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 19" lnClass="RBDR" inst="19" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 19 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 20" lnClass="RBDR" inst="20" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 20 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 21" lnClass="RBDR" inst="21" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 21 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 22" lnClass="RBDR" inst="22" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 22 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 23" lnClass="RBDR" inst="23" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 23 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 24" lnClass="RBDR" inst="24" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 24 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 25" lnClass="RBDR" inst="25" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 25 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 26" lnClass="RBDR" inst="26" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 26 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 27" lnClass="RBDR" inst="27" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 27 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 28" lnClass="RBDR" inst="28" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 28 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 29" lnClass="RBDR" inst="29" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 29 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 30" lnClass="RBDR" inst="30" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 30 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 31" lnClass="RBDR" inst="31" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 31 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 32" lnClass="RBDR" inst="32" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 32 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 33" lnClass="RBDR" inst="33" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 33 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 34" lnClass="RBDR" inst="34" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 34 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 35" lnClass="RBDR" inst="35" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 35 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 36" lnClass="RBDR" inst="36" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 36 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 37" lnClass="RBDR" inst="37" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 37 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 38" lnClass="RBDR" inst="38" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 38 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 39" lnClass="RBDR" inst="39" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 39 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 40" lnClass="RBDR" inst="40" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 40 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 41" lnClass="RBDR" inst="41" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 41 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 42" lnClass="RBDR" inst="42" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 42 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 43" lnClass="RBDR" inst="43" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 43 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 44" lnClass="RBDR" inst="44" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 44 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 45" lnClass="RBDR" inst="45" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 45 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 46" lnClass="RBDR" inst="46" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 46 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 47" lnClass="RBDR" inst="47" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 47 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 48" lnClass="RBDR" inst="48" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 48 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 49" lnClass="RBDR" inst="49" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 49 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 50" lnClass="RBDR" inst="50" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 50 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 51" lnClass="RBDR" inst="51" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 51 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 52" lnClass="RBDR" inst="52" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 52 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 53" lnClass="RBDR" inst="53" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 53 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 54" lnClass="RBDR" inst="54" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 54 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 55" lnClass="RBDR" inst="55" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 55 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 56" lnClass="RBDR" inst="56" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 56 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 57" lnClass="RBDR" inst="57" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 57 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 58" lnClass="RBDR" inst="58" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 58 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 59" lnClass="RBDR" inst="59" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 59 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 60" lnClass="RBDR" inst="60" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 60 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 61" lnClass="RBDR" inst="61" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 61 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 62" lnClass="RBDR" inst="62" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 62 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 63" lnClass="RBDR" inst="63" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 63 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Binary ch 64" lnClass="RBDR" inst="64" lnType="RBDR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="LevMod" desc="Level trigger mode" />
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
            <DOI name="BinInSt" desc="input">
              <DAI name="d">
                <Val>Binary ch 64 input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Analog ch 1" lnClass="RADR" inst="1" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 2" lnClass="RADR" inst="2" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 3" lnClass="RADR" inst="3" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>IL3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 4" lnClass="RADR" inst="4" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Io</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 5" lnClass="RADR" inst="5" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Uo</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 6" lnClass="RADR" inst="6" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U1</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 7" lnClass="RADR" inst="7" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U2</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 8" lnClass="RADR" inst="8" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U3</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 9" lnClass="RADR" inst="9" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>U1B</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 10" lnClass="RADR" inst="10" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 10 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 11" lnClass="RADR" inst="11" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 11 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
          <LN desc="Analog ch 12" lnClass="RADR" inst="12" lnType="RADR_type_ED2_G_30">
            <Private type="ABB_CommonSA_FunctionInstanceRef">3</Private>
            <Private type="ABB_FunctionRefs">f614039a-b546-49b6-9e75-f1ec6769712c</Private>
            <DOI name="HiTrgLev" desc="High trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LoTrgLev" desc="Low trigger level">
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ChSigSel" desc="input">
              <DAI name="d">
                <Val>Analog ch 12 input</Val>
              </DAI>
            </DOI>
            <DOI name="StoMod" desc="Storage mode" />
            <DOI name="ExclTmRmn" desc="Exclusion time rem." />
          </LN>
        </LDevice>
        <LDevice desc="Std conformance" inst="MU01">
          <LN0 desc="Std conformance" lnClass="LLN0" inst="" lnType="MULLN0_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DataSet name="PhsMeas1">
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="Amp" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="Amp" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="Amp" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="Amp" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="Vol" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="Vol" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="Vol" daName="q" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" fc="MX" />
              <FCDA ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="Vol" daName="q" fc="MX" />
            </DataSet>
            <DOI name="NamPlt" desc="NamPlt">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
              <DAI name="d">
                <Val>Std conformance NamPlt</Val>
              </DAI>
              <DAI name="configRev" desc="PCM600 checksum for the logical device instance and the logical node names and types">
                <Val>1606119</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <SampledValueControl multicast="true" name="MSVCB01" datSet="PhsMeas1" confRev="1" smvID="AA1H1Q13MU0101" smpRate="80" nofASDU="1">
              <SmvOpts />
            </SampledValueControl>
          </LN0>
          <LN desc="Std conformance" lnClass="LPHD" inst="1" lnType="MULPHD_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>ABB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="I01A" lnClass="TCTR" inst="1" lnType="MUTCTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Amp">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="I01B" lnClass="TCTR" inst="2" lnType="MUTCTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Amp">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="I01C" lnClass="TCTR" inst="3" lnType="MUTCTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Amp">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="I01N" lnClass="TCTR" inst="4" lnType="MUTCTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Amp">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="U01A" lnClass="TVTR" inst="1" lnType="MUTVTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="U01B" lnClass="TVTR" inst="2" lnType="MUTVTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="U01C" lnClass="TVTR" inst="3" lnType="MUTVTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Std conformance" prefix="U01N" lnClass="TVTR" inst="4" lnType="MUTVTR_ED2_A1_0">
            <Private type="ABB_FunctionRefs">a4724788-8554-4792-9141-e227eaaa4b4c</Private>
            <DOI name="NamPlt">
              <DAI name="swRev">
                <Val>A1</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_REX61X_ED2_G3_6" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnTestBlock" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev8_LPL_LD0_LNN0_ED2" />
      <DO name="IndLEDRs" type="ABBIED600_Rev2_SPC_indications_e" transient="true" />
      <DO name="ProgLEDRs" type="ABBIED600_Rev2_SPC_indications_e" transient="true" />
      <DO name="MeasStatRs" type="ABBIED600_Rev2_SPC_control_e" />
      <DO name="PQRs" type="ABBIED600_Rev2_SPC_control_e" />
      <DO name="OpModSetGr" type="ABBIED600_Rev2_ENG_SP_OpModSG_e" />
      <DO name="ActSetGr" type="ABBIED600_Rev2_INC_control_int_e" />
      <DO name="Act1SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="Act2SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="Act3SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="Act4SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="Act5SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="Act6SetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="LgcSelSetGr" type="ABBIED600_Rev1_SPC_simple_e" />
      <DO name="SetSvMaxDl" type="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e" />
      <DO name="SvMaxDl" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="SvAvDl" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="FcnSt" type="ABBIED600_Rev1_VSG_2_e" />
      <DO name="ParChgCnt" type="ABBIED600_Rev1_INS_retain_e" />
    </LNodeType>
    <LNodeType id="LPHD_REX61X_ED2_G3_6" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev6_DPL_ied" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS" />
      <DO name="NumPwrUp" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WrmStr" type="ABBIED600_Rev1_INS_retain" />
      <DO name="WacTrg" type="ABBIED600_Rev1_INS_retain" />
      <DO name="PwrUp" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="LINF_REX61X_ED2_G3_6" lnClass="LINF">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev5_LPL_LD0_LINF_ED2_std" />
      <DO name="BayNam" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="CfgNam" type="ABBIED600_Rev2_VSG_1_20_e" />
      <DO name="DevRev" type="ABBIED600_Rev2_VSG_1_64_e" />
      <DO name="CstNam" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CstStNam" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CstStreNam" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CstHouNum" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CstZip" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="CstCityNam" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CstCntyNam" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
    </LNodeType>
    <LNodeType id="LDEV_REX61X_ED2_G3_6" lnClass="LDEV">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_LD0_LDEV_ED2_std" />
      <DO name="IPAddr" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="IPAddrSubNtw" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="IPAddrGtw" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="IPAddrFrt" type="ABBIED600_Rev2_VSG_1_20_e" />
      <DO name="Mac1" type="ABBIED600_Rev2_VSG_1_20_e" />
      <DO name="Mac2" type="ABBIED600_Rev2_VSG_1_20_e" />
      <DO name="SwrNum" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="OrdrNum" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="WrmStrDet" type="ABBIED600_Rev1_SPS" />
      <DO name="WacTrgDet" type="ABBIED600_Rev1_SPS" />
      <DO name="DevWrn" type="ABBIED600_Rev8_ENS_warning" />
      <DO name="DevFail" type="ABBIED600_Rev11_ENS_error" />
      <DO name="StLstOv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="MeasLstOv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ChgAckCnt" type="ABBIED600_Rev1_INS_retain_e" />
      <DO name="ChgFlg" type="ABBIED600_Rev2_INC_control_int_e" />
      <DO name="WrmStrCmd" type="ABBIED600_Rev2_SPC_control_e" />
      <DO name="FailTest" type="ABBIED600_Rev2_SPC_control_e" />
      <DO name="BlkMod" type="ABBIED600_Rev2_ENG_SP_BlkMod_e" />
      <DO name="HzSetSel" type="ABBIED600_Rev2_ENG_SP_HzSet_e" />
      <DO name="PhRotSet" type="ABBIED600_Rev2_ENG_SP_PhRotSet_e" />
      <DO name="DiVThres" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="DiOscThres" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="DiOscHys" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="SetSeld" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SetChg" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PhOrdMod" type="ABBIED600_Rev2_ENG_SP_PhOrdSet_e" />
      <DO name="ACrvSatPnt" type="ABBIED600_Rev1_ASG_SP_f_e" />
      <DO name="ADmdAvMod" type="ABBIED600_Rev2_ENG_SP_DmdAvMod_e" />
      <DO name="MtrDmdItrv" type="ABBIED600_Rev2_ENG_SP_dmdItrv_e" />
      <DO name="HzAdpEna" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="ModRemCtl" type="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e" />
      <DO name="LangSel" type="ABBIED600_Rev5_ENG_SP_Languages_e" />
      <DO name="Contr" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="NumFrm" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="LgtLivTm" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="TmFrm" type="ABBIED600_Rev2_ENG_SP_FormatTime_e" />
      <DO name="DateFrm" type="ABBIED600_Rev2_ENG_SP_FormatDate_e" />
      <DO name="NamConvn" type="ABBIED600_Rev2_ENG_SP_NamingConvention_e" />
      <DO name="DftVw" type="ABBIED600_Rev4_ENG_SP_DefaultView_e" />
      <DO name="AcsMod" type="ABBIED600_Rev2_ENG_SP_WhmiMod_e" />
      <DO name="ConnExpTm" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="EvtLstClr" type="ABBIED600_Rev2_SPC_control_e" />
      <DO name="SLDSymFrm" type="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e" />
      <DO name="ScrDlTms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="ClsDlMod" type="ABBIED600_Rev2_ENG_SP_InUse_e" />
      <DO name="ClsDlTms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="SetVsb" type="ABBIED600_Rev2_ENG_SP_SetVsb_e" />
      <DO name="HzAdpFail" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="GSAL_REX61X_ED2_H_9" lnClass="GSAL">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="OpCntRs" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="NumCntRs" type="ABBIED600_Rev1_INS" />
      <DO name="AuthFail" type="ABBIED600_Rev1_SEC" />
      <DO name="AcsCtlFail" type="ABBIED600_Rev1_SEC" />
      <DO name="SvcViol" type="ABBIED600_Rev1_SEC" />
      <DO name="Ina" type="ABBIED600_Rev1_SEC" />
      <DO name="AuthRem" type="ABBIED600_Rev3_SPG_SP_authority_ED2_e" />
      <DO name="AuthAcsVw" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsOpr" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsEng" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsAdm" type="ABBIED600_Rev10_ENS_AuthAcs_t" />
      <DO name="AuthAcsLev" type="ABBIED600_Rev2_ENG_SP_AuthAcsLev_t" />
      <DO name="RemUpdEna" type="ABBIED600_Rev1_SPG_SP_AccessAdmW_e" />
      <DO name="AuthRemAdm" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="AuthRemEng" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="AuthRemOpr" type="ABBIED600_Rev1_VSG_2_64_e" />
      <DO name="AuthRemVw" type="ABBIED600_Rev1_VSG_2_64_e" />
    </LNodeType>
    <LNodeType id="IHMI_REX61X_ED2_H_3" lnClass="IHMI">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO100_ED2_D_1" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_control" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="LEDGGIO1_ED2_F_26" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Alm11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind9" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind10" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Ind11" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LEDSt1" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt2" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt3" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt4" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt5" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt6" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt7" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt8" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt9" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt10" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSt11" type="ABBIED600_Rev4_ENC_control_led_e" />
      <DO name="LEDSeq1" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq2" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq3" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq4" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq5" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq6" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq7" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq8" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq9" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq10" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="LEDSeq11" type="ABBIED600_Rev3_ENG_SP_LedMode_e" />
      <DO name="InRsLED1" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED2" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED3" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED4" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED5" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED6" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED7" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED8" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED9" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED10" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InRsLED11" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AlmColr" type="ABBIED600_Rev3_ENG_SP_LedColor_e" />
    </LNodeType>
    <LNodeType id="GSELPRT1_ED2_D_21" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="FrRxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FrTxCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxStCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxSeqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTestCnt" type="ABBIED600_Rev1_INS" />
      <DO name="StWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SeqWrnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxTmOutCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ConfErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="NdsComCnt" type="ABBIED600_Rev1_INS" />
      <DO name="DSErrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control_e" />
    </LNodeType>
    <LNodeType id="MMSLPRT1_ED2_E_26" lnClass="LPRT">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev3_LPL_mms_std" />
      <DO name="SucConn" type="ABBIED600_Rev1_INS" />
      <DO name="FailConn" type="ABBIED600_Rev1_INS" />
      <DO name="ConcCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxAbtCnt" type="ABBIED600_Rev1_INS" />
      <DO name="TxRejCnt" type="ABBIED600_Rev1_INS" />
      <DO name="RxRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailRqCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailReaCnt" type="ABBIED600_Rev1_INS" />
      <DO name="SucWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="FailWrCnt" type="ABBIED600_Rev1_INS" />
      <DO name="InfRpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="ActConnCnt" type="ABBIED600_Rev1_INS" />
      <DO name="UnitMod" type="ABBIED600_Rev2_ENG_SP_UnitMod" />
      <DO name="SetCnfMod" type="ABBIED600_Rev2_SPC_technical" />
      <DO name="CntRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="StdConf1" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="StdConf2" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS_std" />
      <DO name="CliIP1" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP2" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP3" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP4" type="ABBIED600_Rev1_LPL_VSS_1_20" />
      <DO name="CliIP5" type="ABBIED600_Rev1_LPL_VSS_1_20" />
    </LNodeType>
    <LNodeType id="GNRLLTMS1_ED2_C_15" lnClass="LTMS">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TmAcc" type="ABBIED600_Rev1_INS" />
      <DO name="TmSrc" type="ABBIED600_Rev1_LPL_VSS_1_64" />
      <DO name="TmSyn" type="ABBIED600_Rev1_ENS_TmSyn" />
      <DO name="TmChSt1" type="ABBIED600_Rev1_SPS" />
      <DO name="TmSrcSel1" type="ABBIED600_Rev6_ENG_SP_SyncSrc_e" />
      <DO name="TmSrcSt" type="ABBIED600_Rev4_ENS_TmSrc_e" />
      <DO name="DomId" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="PTPTmSrc" type="ABBIED600_Rev2_ENS_PTPTmSrc_e" />
      <DO name="PTPClkAcc" type="ABBIED600_Rev2_ENS_PTPClkAcc_e" />
      <DO name="LocClkAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="MaxDevAcc" type="ABBIED600_Rev1_INS_e" />
      <DO name="PTPPrio1" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PTPPrio2" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="MstrId" type="ABBIED600_Rev2_VSG_1_20_e" />
      <DO name="IPAddrSNTP1" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="IPAddrSNTP2" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="PTPAnncMod" type="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e" />
    </LNodeType>
    <LNodeType id="GNRLLTIM1_ED2_C_15" lnClass="LTIM">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="TmDT" type="ABBIED600_Rev1_SPS" />
      <DO name="TmOfsTmm" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TmUseDT" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="TmChgDT" type="ABBIED600_Rev3_TSG_SP_setCal" />
      <DO name="TmChgST" type="ABBIED600_Rev3_TSG_SP_setCal" />
      <DO name="TmSys" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="DateSys" type="ABBIED600_Rev3_VSG_2_20_e" />
      <DO name="TmOfsDT" type="ABBIED600_Rev1_ING_SP_1_e" />
    </LNodeType>
    <LNodeType id="LEDPTRC_ED2_G_7" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_full" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_full" />
      <DO name="InRs" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="InOp" type="ABBIED600_Rev2_SPS_dU_e" />
      <DO name="InStr" type="ABBIED600_Rev2_SPS_dU_e" />
    </LNodeType>
    <LNodeType id="ILTCTR1_ED2_F_25" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e" />
      <DO name="ARtgNom" type="ABBIED600_Rev1_ASG_SP_f_e" />
      <DO name="VRtgScyRat" type="ABBIED600_Rev1_ASG_SP_f_e" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="RESTCTR1_ED2_D_13" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="AmpSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="ARtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="ARtgScy" type="ABBIED600_Rev2_ENG_SP_ARtgSec_e" />
      <DO name="RevPol" type="ABBIED600_Rev1_SPG_SP_e" />
    </LNodeType>
    <LNodeType id="XGGIO120_ED2_E_18" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="ULTVTR1_ED2_F_26" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Rat" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e" />
      <DO name="VConnTyp" type="ABBIED600_Rev3_ENG_SP_ConnType_e" />
      <DO name="VInTyp" type="ABBIED600_Rev2_ENG_SP_AnInType_e" />
    </LNodeType>
    <LNodeType id="RESTVTR1_ED2_E_10" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e" />
    </LNodeType>
    <LNodeType id="XAGGIO130_ED2_C_18" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO110_ED2_E_34" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="FilTmms1" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms2" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms3" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms4" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms5" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms6" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms7" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="FilTmms8" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="DigInInv1" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv2" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv3" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv4" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv5" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv6" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv7" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="DigInInv8" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="XGGIO90_ED2_F_4" lnClass="GGIO">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="CardNam" type="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" />
      <DO name="HwId" type="ABBIED600_Rev1_LPL_VSS_1_20_e" />
      <DO name="TestStaId" type="ABBIED600_Rev1_LPL_VSS_dU_20_e" />
    </LNodeType>
    <LNodeType id="RCHLCCH1_ED2_A_9" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="RedChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedLnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RedCfg" type="ABBIED600_Rev1_ENG_SP_ChRedKind_t" />
    </LNodeType>
    <LNodeType id="SCHLCCH1_ED2_A_12" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH2_ED2_A_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e" />
    </LNodeType>
    <LNodeType id="SCHLCCH3_ED2_A_13" lnClass="LCCH">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChLiv" type="ABBIED600_Rev1_SPS" />
      <DO name="LnkLiv" type="ABBIED600_Rev1_SPS_e" />
      <DO name="PortMod" type="ABBIED600_Rev4_ENG_SP_EthPortMod_e" />
    </LNodeType>
    <LNodeType id="CTRL_LLN0_ED2_D_15" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnTestBlockOff" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_retain" />
      <DO name="LocKey" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LocSta" type="ABBIED600_Rev1_SPC_retain" />
      <DO name="GrRef" type="ABBIED600_Rev4_ORG_SP_1" />
      <DO name="MltLev" type="ABBIED600_Rev1_SPG_SP" />
      <DO name="CmdBlk" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="LocKeyHMI" type="ABBIED600_Rev3_ENS_LocKeyHMI_t" />
      <DO name="LocKeyOff" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyLoc" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyRem" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeySta" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocKeyAll" type="ABBIED600_Rev1_SPS_simple_t" />
      <DO name="LocRemMod" type="ABBIED600_Rev1_ENG_SP_LocRemMod_t" />
      <DO name="StaLevSet" type="ABBIED600_Rev1_ENG_SP_StaLevSet_t" />
    </LNodeType>
    <LNodeType id="LPHD_CTRL_ED2_D_15" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="IEC61850_IED_Tiger_Default_Reporting_client" lnClass="IHMI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
    </LNodeType>
    <LNodeType id="CMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="LoAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e" />
    </LNodeType>
    <LNodeType id="CAVMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMAMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CMIMMXU1_ED2_E_12" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_threephase_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="CSMSQI1_ED2_C_0" lnClass="MSQI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SeqA" type="ABBIED600_Rev3_SEQ_2" />
    </LNodeType>
    <LNodeType id="RESCMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_full_i" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod_e" />
      <DO name="HiAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HiWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control_e" />
    </LNodeType>
    <LNodeType id="RCAVMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMAMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="RCMIMMXU1_ED2_E_10" lnClass="MMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="A" type="ABBIED600_Rev3_WYE_res_simpler_i" />
      <DO name="ClcMth" type="ABBIED600_Rev3_ENG_SP_ClcMth" />
      <DO name="ClcMod" type="ABBIED600_Rev2_ENG_SP_ClcMod" />
      <DO name="ClcSrc" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="PHIPTOC1_ED2_E_2" lnClass="PTOC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="InEnaMult" type="ABBIED600_Rev1_SPS_e" />
      <DO name="NumPh" type="ABBIED600_Rev3_ENG_SP_StrPhSel_e" />
      <DO name="StrValMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
    </LNodeType>
    <LNodeType id="TRPPTRC1_ED2_F_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="TCSSCBR1_ED2_C_4" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="TCSSCBR2_ED2_C_4" lnClass="SCBR">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1_std" />
      <DO name="CircAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="TstOutCmd" type="ABBIED600_Rev20_ENC_TstOut_e" />
      <DO name="ColOpn" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="FLTRFRC0_ED2_H1_108" lnClass="RFRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="Hz" type="ABBIED600_Rev3_MV_simple_i_std" />
      <DO name="FltPtR" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="FltDiskm" type="ABBIED600_Rev3_MV_simple_i_std" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="InOp" type="ABBIED600_Rev1_SPS" />
      <DO name="InStr" type="ABBIED600_Rev1_SPS" />
      <DO name="RcdRs" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SelRow" type="ABBIED600_Rev2_INC_all_rights" />
      <DO name="TrgSet" type="ABBIED600_Rev2_ENG_SP_TrgSet" />
      <DO name="AMeasMod" type="ABBIED600_Rev3_ENG_SP_MeasMod" />
      <DO name="ProFcn" type="ABBIED600_Rev33_ENS_ProFcn" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2" />
      <DO name="StrOpTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ActSetGr" type="ABBIED600_Rev1_INC_simple_int" />
      <DO name="ShotPntr" type="ABBIED600_Rev1_INS_d" />
      <DO name="Max50DifAA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50DifAB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50DifAC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50RstAC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAPhsC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsA" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsB" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstAPhsC" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifARes" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RstARes" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsA3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsB3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50APhsC3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="Max50ARes3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsA3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsB3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APhsC3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ARes3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AResClc3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="APsSeq3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="ANgSeq3" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsAB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsBC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsCA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VRes1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VZro1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VPsSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VNgSeq1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PhVPhsC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsAB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsBC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPVPhsCA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VRes2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VZro2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VPsSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="VNgSeq2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="MaxTmpRl" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="AMaxNgPs" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifANAngVN1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAAAngVBC1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifABAngVCA1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifACAngVAB1" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifANAngVN2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifAAAngVBC2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifABAngVCA2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="DifACAngVAB2" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="HzRteChg" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="CondNeut" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="SusNeut" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPLoopRis" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="PPLoopReact" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="InCBClr" type="ABBIED600_Rev1_SPS" />
      <DO name="CBClrTm" type="ABBIED600_Rev3_MV_simple_i" />
    </LNodeType>
    <LNodeType id="CCSPVC1_ED2_D_9" lnClass="SPVC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh_std" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_lnNs_1_std" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple_std" />
      <DO name="StrVal" type="ABBIED600_Rev3_ASG_SP_i_std" />
      <DO name="MaxOpA" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="FailACirc" type="ABBIED600_Rev1_ACT_simple" />
      <DO name="SigFailAlm" type="ABBIED600_Rev1_SPS" />
      <DO name="TestSpvn" type="ABBIED600_Rev3_ENC_TestSpvn" />
      <DO name="DifAClc" type="ABBIED600_Rev3_WYE_res_simple_i_std" />
    </LNodeType>
    <LNodeType id="BREAKER1_CILO_ED2_D_12" lnClass="CILO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="EnaOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="EnaCls" type="ABBIED600_Rev1_SPS" />
    </LNodeType>
    <LNodeType id="BREAKER1_CSWI_ED2_D_12" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS" />
      <DO name="OpCntRs" type="ABBIED600_Rev2_INC_control_int" />
      <DO name="Pos" type="ABBIED600_Rev8_DPC_control" />
      <DO name="OpOpn" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="OpCls" type="ABBIED600_Rev1_ACT_simple" transient="true" />
      <DO name="SelOpn" type="ABBIED600_Rev1_SPS" />
      <DO name="SelCls" type="ABBIED600_Rev1_SPS" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="AdpPls" type="ABBIED600_Rev1_SPG_SP_e" />
      <DO name="OpnEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="ClsEna" type="ABBIED600_Rev1_SPS_e" />
      <DO name="InSynOk" type="ABBIED600_Rev1_SPS_e" />
      <DO name="SynItlByps" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="BREAKER1_XCBR_ED2_D_12" lnClass="XCBR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="CBOpCap" type="ABBIED600_Rev2_ENS_CBOpCap" />
    </LNodeType>
    <LNodeType id="DCSXSWI1_ED2_C_7" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="DCSCSWI1_ED2_C_7" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="ESSXSWI1_ED2_C_5" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="ESSCSWI1_ED2_C_5" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="DR_LLN0_ED2_G_30" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OnOff_NoBlk_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
      <DO name="GrRef" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="LPHD_M_ED2_G_30" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="RDRE_type_ED2_G_30" lnClass="RDRE">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="RcdTrg" type="ABBIED600_Rev2_SPC_control" />
      <DO name="MemClr" type="ABBIED600_Rev2_SPC_control" transient="true" />
      <DO name="RcdMade" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="FltNum" type="ABBIED600_Rev1_INS" />
      <DO name="RcdStr" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="MemUsed" type="ABBIED600_Rev1_INS" />
      <DO name="PerTrgTms" type="ABBIED600_Rev1_ING_SP_time" />
      <DO name="ExclTmms" type="ABBIED600_Rev1_ING_SP_time" />
      <DO name="RcdMod" type="ABBIED600_Rev1_ENG_SP_RcdMod" />
      <DO name="RcdDltInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="RmnRcdCap" type="ABBIED600_Rev1_INS_e" />
      <DO name="MemFullSt" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OvWrRcdInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PreTrgLen" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="RcdLen" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="StoRteSel" type="ABBIED600_Rev2_ING_SP_EStoRte_e" />
      <DO name="StoModPer" type="ABBIED600_Rev2_ENG_SP_EStoMod_e" />
      <DO name="StoModMan" type="ABBIED600_Rev2_ENG_SP_EStoMod_e" />
      <DO name="PerTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="PerTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="ManTrgInd" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="RBDR_type_ED2_G_30" lnClass="RBDR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="LevMod" type="ABBIED600_Rev2_ENG_SP_LevMod" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
      <DO name="BinInSt" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="RADR_type_ED2_G_30" lnClass="RADR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ChTrg" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="HiTrgLev" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="LoTrgLev" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="ChSigSel" type="ABBIED600_Rev5_ENG_SP_RadrChNum_e" />
      <DO name="StoMod" type="ABBIED600_Rev2_ENG_SP_EStoMod_e" />
      <DO name="ExclTmRmn" type="ABBIED600_Rev1_INS_e" />
    </LNodeType>
    <LNodeType id="ULTVTR2_ED2_F_30" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="VolSv" type="ABBIED600_Rev1_SAV_92_lite" />
      <DO name="FuFail" type="ABBIED600_Rev1_SPS" />
      <DO name="VRtg" type="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" />
      <DO name="Rat" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="Cor" type="ABBIED600_Rev1_ASG_SP_f" />
      <DO name="AngCor" type="ABBIED600_Rev3_ASG_SP_i" />
      <DO name="Alm" type="ABBIED600_Rev1_SPS_std" />
      <DO name="Wrn" type="ABBIED600_Rev1_SPS_std" />
      <DO name="VRtgScy" type="ABBIED600_Rev1_ASG_SP_f_e" />
      <DO name="VConnTyp" type="ABBIED600_Rev3_ENG_SP_ConnType_e" />
      <DO name="VInTyp" type="ABBIED600_Rev2_ENG_SP_AnInType_e" />
    </LNodeType>
    <LNodeType id="MULLN0_ED2_A1_0" lnClass="LLN0">
      <DO name="Mod" type="ABBIED600_Rev5_ENC_Mod_OnOff_ED2" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="NamPlt" type="ABBIED600_Rev2_LPL_CTRLDR_LNN0" />
    </LNodeType>
    <LNodeType id="MULPHD_ED2_A1_0" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_Rev1_DPL_vendor" />
      <DO name="PhyHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="Proxy" type="ABBIED600_Rev1_SPS_simple" />
    </LNodeType>
    <LNodeType id="MUTCTR_ED2_A1_0" lnClass="TCTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Amp" type="ABBIED600_Rev1_SAV_92_lite" />
    </LNodeType>
    <LNodeType id="MUTVTR_ED2_A1_0" lnClass="TVTR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="NamPlt" type="ABBIED600_Rev1_LPL_1" />
      <DO name="Vol" type="ABBIED600_Rev1_SAV_92_lite" />
    </LNodeType>
    <LNodeType id="SMVLSVS1_ED2_A_3" lnClass="LSVS">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="St" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="SvCBRef" type="ABBIED600_Rev4_ORG_SP_1" />
    </LNodeType>
    <LNodeType id="BSTGGIO1_ED2_C_3" lnClass="GGIO">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="SPCSO1" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO2" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO3" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO4" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO5" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO6" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO7" type="ABBIED600_Rev2_SPC_control" />
      <DO name="SPCSO8" type="ABBIED600_Rev2_SPC_control" />
      <DO name="Alm1" type="ABBIED600_Rev1_SPS" />
      <DO name="Alm2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="PlsTmms1" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms2" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms3" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms4" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms5" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms6" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms7" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="PlsTmms8" type="ABBIED600_Rev1_ING_SG_e" />
      <DO name="AlmMod" type="ABBIED600_Rev2_ENG_SP_AlmMod_e" />
      <DO name="SigMod1" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod2" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod3" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod4" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod5" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod6" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod7" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
      <DO name="SigMod8" type="ABBIED600_Rev2_ENG_SG_BstMode_e" />
    </LNodeType>
    <LNodeType id="LNPTRC1_ED2_D_35" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOnTest_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="ProAct" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="LNLPDIF1_ED2_D_35" lnClass="PDIF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="DifAClc" type="ABBIED600_Rev3_WYE_threephase_simple_i" />
      <DO name="RstA" type="ABBIED600_Rev3_WYE_threephase_simple_i" />
      <DO name="LoSet" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="MinOpTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="RstMod" type="ABBIED600_Rev3_ENG_SP_RstMod" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TmACrv" type="ABBIED600_Rev2_CURVE_SG_setCharact" />
      <DO name="OpDlTmms" type="ABBIED600_Rev1_ING_SG_std" />
      <DO name="TmMult" type="ABBIED600_Rev3_ASG_SG_i_std" />
      <DO name="StrRem" type="ABBIED600_Rev1_ACD_threephase_e" />
      <DO name="OpRem" type="ABBIED600_Rev1_ACT_threephase_e" transient="true" />
      <DO name="Blk2HRemSt" type="ABBIED600_Rev1_ACT_threephase_e" />
      <DO name="Blk2HLocSt" type="ABBIED600_Rev1_ACT_threephase_e" />
      <DO name="EndScn1" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="SpeScn2" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="EndScn2" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="SpeScn3" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="AngLocRemA" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="AngLocRemB" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="AngLocRemC" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="StrDur" type="ABBIED600_Rev3_MV_2_e" />
      <DO name="TestPro" type="ABBIED600_Rev2_ENC_TestPro_e" />
      <DO name="CTConnTyp" type="ABBIED600_Rev2_ENG_SP_CTConnTyp_e" />
      <DO name="WndSel" type="ABBIED600_Rev2_ENG_SP_WndSel_e" />
      <DO name="Wnd1Typ" type="ABBIED600_Rev3_ENG_SP_Wnd1Typ_e" />
      <DO name="Wnd2Typ" type="ABBIED600_Rev3_ENG_SP_Wnd2Typ_e" />
      <DO name="ClkNum" type="ABBIED600_Rev2_ENG_SP_ClkNum_e" />
      <DO name="ZroAElm" type="ABBIED600_Rev4_ENG_SP_ZroAElm_e" />
    </LNodeType>
    <LNodeType id="LNHPDIF1_ED2_D_35" lnClass="PDIF">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_threephase" transient="true" />
      <DO name="HiSet" type="ABBIED600_Rev3_ASG_SG_i" />
      <DO name="HiSetMult" type="ABBIED600_Rev3_ASG_SG_i_e" />
      <DO name="InEnaMltHi" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="OpRem" type="ABBIED600_Rev1_ACT_threephase_e" transient="true" />
    </LNodeType>
    <LNodeType id="LNPHAR1_ED2_D_35" lnClass="PHAR">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Str" type="ABBIED600_Rev1_ACD_threephase" />
      <DO name="PhStr" type="ABBIED600_Rev3_ASG_SG_i" />
    </LNodeType>
    <LNodeType id="LNRMXU1_ED2_D_35" lnClass="RMXU">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="ARem" type="ABBIED600_Rev3_WYE_4_e" />
      <DO name="ALoc" type="ABBIED600_Rev3_WYE_4" />
      <DO name="CTRatCor" type="ABBIED600_Rev3_ASG_SP_i_e" />
    </LNodeType>
    <LNodeType id="PCSITPC1_ED2_E_10" lnClass="ITPC">
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Health" type="ABBIED600_Rev4_ENS_health" />
      <DO name="EEHealth" type="ABBIED600_Rev4_ENS_health" />
      <DO name="LoopTestTm" type="ABBIED600_Rev3_MV_simple_i" />
      <DO name="RsDlTmms" type="ABBIED600_Rev1_ING_SP_std" />
      <DO name="HealthWrn" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HealthOk" type="ABBIED600_Rev1_SPS_e" />
      <DO name="HealthAlm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="Comm" type="ABBIED600_Rev1_SPS_e" />
      <DO name="RxErrGen" type="ABBIED600_Rev2_INC_control_int_e" />
      <DO name="SmplLty" type="ABBIED600_Rev3_MV_simple_i_e" />
      <DO name="AlmCntRs" type="ABBIED600_Rev2_INC_control_int_e" />
      <DO name="WrnCntRs" type="ABBIED600_Rev2_INC_control_int_e" />
      <DO name="PropDl" type="ABBIED600_Rev3_MV_simple_i_e" />
    </LNodeType>
    <LNodeType id="TRPPTRC2_ED2_F_1" lnClass="PTRC">
      <DO name="Mod" type="ABBIED600_Rev2_ENC_Mod_OffOn_FD" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Blk" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="Tr" type="ABBIED600_Rev1_ACT_simple_dU" />
      <DO name="Op" type="ABBIED600_Rev1_ACT_simple_dU" transient="true" />
      <DO name="TrPlsTmms" type="ABBIED600_Rev1_ING_SP_1" />
      <DO name="TrOutMod" type="ABBIED600_Rev2_ENG_SP_TrOutMod_e" />
      <DO name="LORs" type="ABBIED600_Rev2_SPC_indications_e" />
      <DO name="TrRs" type="ABBIED600_Rev2_SPC_indications_e" />
      <DO name="ClsLO" type="ABBIED600_Rev1_SPS_e" />
    </LNodeType>
    <LNodeType id="MVGAPC1_ED2_C_20" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev1_SPC_simple" />
    </LNodeType>
    <LNodeType id="PTGAPC1_ED2_C_8" lnClass="GAPC">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Ind1" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind2" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind3" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind4" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind5" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind6" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind7" type="ABBIED600_Rev1_SPS" />
      <DO name="Ind8" type="ABBIED600_Rev1_SPS" />
      <DO name="SPCSO1" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO2" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO3" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO4" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO5" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO6" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO7" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SPCSO8" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="PlsTmms1" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms2" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms3" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms4" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms5" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms6" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms7" type="ABBIED600_Rev1_ING_SP_e" />
      <DO name="PlsTmms8" type="ABBIED600_Rev1_ING_SP_e" />
    </LNodeType>
    <LNodeType id="DCSXSWI2_ED2_C_6" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="DCSCSWI2_ED2_C_6" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="ESSXSWI2_ED2_C_7" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="ESSCSWI2_ED2_C_7" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <LNodeType id="DCSXSWI3_ED2_C_6" lnClass="XSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Loc" type="ABBIED600_Rev1_SPS_simple" />
      <DO name="EEName" type="ABBIED600_Rev4_DPL_EEName" />
      <DO name="OpCnt" type="ABBIED600_Rev1_INS" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="BlkOpn" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="BlkCls" type="ABBIED600_Rev1_SPC_simple" />
      <DO name="SwTyp" type="ABBIED600_Rev1_ENS_SwTyp" />
      <DO name="SwOpCap" type="ABBIED600_Rev1_ENS_SwOpCap" />
    </LNodeType>
    <LNodeType id="DCSCSWI3_ED2_C_6" lnClass="CSWI">
      <DO name="Mod" type="ABBIED600_Rev1_ENC_Mod_On" />
      <DO name="Beh" type="ABBIED600_Rev4_ENS_beh" />
      <DO name="Pos" type="ABBIED600_Rev4_DPC_simple" />
      <DO name="PosDlTmms" type="ABBIED600_Rev1_ING_SP_1_e" />
      <DO name="PosOpn" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosCls" type="ABBIED600_Rev1_SPS_simple_e" />
      <DO name="PosOk" type="ABBIED600_Rev1_SPS_simple_e" />
    </LNodeType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlock" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestBlock" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_beh" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_health" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_HealthKind" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_LPL_LD0_LNN0_ED2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="paramRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" valKind="RO" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_indications_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control_e" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_OpModSG_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_OpModSG" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int_e" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple_e" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_SetSvMaxDl_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetSvMaxDl" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev6_DPL_ied" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_retain" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_beh_std" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_LPL_LD0_LINF_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_VSG_2_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_20_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_VSG_1_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_VSG_2_64_e" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev8_DPL_eeprom_2_ED2_e" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_dU_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_20_e" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_LD0_LDEV_ED2_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_20" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev8_ENS_warning" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_Health_Warning" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev11_ENS_error" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev7_Health_Error" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_BlkMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BlkMod" fc="SP" dchg="true">
        <Val>Use Global</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_HzSet_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_HzSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhRotSet_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhRotSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_PhOrdSet_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PhOrdSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_DmdAvMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_DmdAvMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_dmdItrv_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_dmdItrv" fc="SP" dchg="true">
        <Val>1 minute</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ModRemCtrl_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ModRemCtl" fc="SP" dchg="true">
        <Val>Off</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_Languages_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_Languages" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatTime_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatTime" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_FormatDate_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_FormatDate" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_NamingConvention_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_NamingConvention" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_DefaultView_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_DefaultView" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_WhmiMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_WhmiMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SLDSymbolFormat_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SLDSymbolFormat" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_InUse_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_InUseMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_SetVsb_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_SetVsb" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INC_simple_int" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SEC" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SPG_SP_authority_ED2_e" cdc="SPG">
      <DA name="setVal" desc="Authority override" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev10_ENS_AuthAcs_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev8_AuthAcs" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AuthAcsLev_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AuthAcsLev" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP_AccessAdmW_e" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnOff_NoBlk" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_control" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_On" cdc="ENC">
      <DA name="stVal" bType="Enum" type="BehaviourModeKind" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ENC_control_led_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_AlmLedSt" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedMode_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedMode" fc="SP" dchg="true">
        <Val>Follow-S</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_LedColor_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_LedColor" fc="SP" dchg="true">
        <Val>Green</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_lnNs_1_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_std" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_LPL_mms_std" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_UnitMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_UnitMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPC_technical" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPG_SP" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_VSS_1_64" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_TmSyn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABB_REX615_TmSyn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev6_ENG_SP_SyncSrc_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev5_SyncSrc" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENS_TmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPTmSrc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPTmSrc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_PTPClkAcc_e" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_PTPClkAcc" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_e" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_PTPAnncMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_PTPAnncMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_TSG_SP_setCal" cdc="TSG">
      <DA name="setCal" bType="Struct" type="ABBIED600_Rev1_setCal" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_full" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_full" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="neut" desc="Neutral" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" desc="Direction neut" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_SPS_dU_e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SAV_92_lite" cdc="SAV">
      <DA name="instMag" bType="Struct" type="AnalogueValue_i" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="sVC" bType="Struct" type="ScaledValueConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_ARtg_VRtg" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ASG_SP_f" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue" fc="SP" dchg="true" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ARtgSec_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ARtgSec" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ConnType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_ConnType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AnInType_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AnInpType" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_ChRedKind_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ChannelRedundancyKind" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_EthPortMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_EthPortMod" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENC_Mod_OnTestBlockOff" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnBlockOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_LPL_CTRLDR_LNN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="Conf" fc="EX" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_retain" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_retain" cdc="SPC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_ORG_SP_1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
    </DOType>
    <DOType id="ABBIED600_Rev1_SPC_simple" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENS_LocKeyHMI_t" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_LocKeyHMI" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_t" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_LocRemMod_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_LocRemMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_StaLevSet_t" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_StaLevSet" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>REx615:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_DPL_vendor" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_if" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_StrPhSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_StrPhSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_3" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_ClcMth" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcMethodKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ClcMod" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="CalcModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_SEQ_2" cdc="SEQ">
      <DA name="seqT" bType="Enum" type="SequenceKind" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="c1" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="c2" type="ABBIED600_Rev3_CMV_1" />
      <SDO name="c3" type="ABBIED600_Rev3_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_full_i" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev3_CMV_1" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simpler_i" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="res" type="ABBIED600_Rev3_CMV_3" />
    </DOType>
    <DOType id="ABBIED600_Rev3_CMV_4" cdc="CMV">
      <DA name="cVal" bType="Struct" type="Vector_angle_if_CMV" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_4" cdc="WYE">
      <DA name="d" bType="VisString255" fc="DC" />
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_4" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev20_ENC_TstOut_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev20_TstOut_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2_e" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_e" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_simple_dU" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrOutMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrOutMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_1_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOn_FD_std" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_simple_i_std" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_std" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_SPS_simple_std" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_all_rights" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_TrgSet" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_TrgSet" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_MeasMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_MeasMod" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev33_ENS_ProFcn" cdc="ENS">
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev33_ProFcn" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev3_MV_2" cdc="MV">
      <DA name="mag" bType="Struct" type="AnalogueValue_if" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev1_INS_d" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_e" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SP_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SP" dchg="true" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENC_TestSpvn" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev3_TestSpvn_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_res_simple_i_std" cdc="WYE">
      <SDO name="res" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_TestPro_e" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_TestPro_Oper" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ASG_SG_i_std" cdc="ASG">
      <DA name="setMag" bType="Struct" type="AnalogueValue_if" fc="SE" />
      <DA name="units" bType="Struct" valKind="RO" type="ABBIED600_Rev3_Unit" fc="CF" />
      <DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_INC_control_int" cdc="INC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_INC_INT32" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev8_DPC_control" cdc="DPC">
      <DA name="SBOw" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper" fc="CO" />
      <DA name="Cancel" bType="Struct" type="ABBIED600_Rev1_tcCancel" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
      <DA name="ctlModel" bType="Enum" type="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo" fc="CF">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPL_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev4_DPC_simple" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_Status" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENS_CBOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwTyp" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ENS_SwOpCap" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OnOff_NoBlk_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SP_time" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF">
        <Val>300000</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ENG_SP_RcdMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RecordingModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_ING_SP_EStoRte_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoRte" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_EStoMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_EStoMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_LevMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="LevelTriggerModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev5_ENG_SP_RadrChNum_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev4_RadrChNum" fc="SP" dchg="true">
        <Val>Disabled</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev5_ENC_Mod_OnOff_ED2" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_AlmMod_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_AlmMod" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SG_BstMode_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_BstMode" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENC_Mod_OffOnTest_FD" cdc="ENC">
      <DA name="Oper" bType="Struct" type="ABBIED600_Rev1_tcOper_Mod_OnTestblockedOff" fc="CO" />
      <DA name="stVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestblockedOff" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ABBIED600_Rev1_CtlModelKind_StatusDirect" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_threephase_simple_i" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_3" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_RstMod" cdc="ENG">
      <DA name="setVal" bType="Enum" type="RestraintModeKind" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_Rev2_CURVE_SG_setCharact" cdc="CURVE">
      <DA name="setCharact" bType="Enum" type="ABBIED600_Rev1_CurveCharKind" fc="SE" />
    </DOType>
    <DOType id="ABBIED600_Rev1_ING_SG_std" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACD_threephase_e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" desc="Direction" bType="Enum" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" desc="Direction A" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" desc="Direction B" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" desc="Direction C" bType="Enum" type="ABBIED600_Rev1_PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev1_ACT_threephase_e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" desc="Phase A" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" desc="Phase B" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" desc="Phase C" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_CTConnTyp_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_CTConnTyp" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_WndSel_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_WndSel" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_Wnd1Typ_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_Wnd1Typ" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_ENG_SP_Wnd2Typ_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev2_Wnd2Typ" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev2_ENG_SP_ClkNum_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev1_ClkNum" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev4_ENG_SP_ZroAElm_e" cdc="ENG">
      <DA name="setVal" bType="Enum" type="ABBIED600_Rev3_ZroAElm" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_Rev3_WYE_4_e" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsB" type="ABBIED600_Rev3_CMV_4" />
      <SDO name="phsC" type="ABBIED600_Rev3_CMV_4" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="Conf" fc="EX">
        <Val>ABBIED600:2014</Val>
      </DA>
    </DOType>
    <DAType id="ABBIED600_Rev1_originator">
      <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestBlock">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_INC_INT32">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_if">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev3_Unit">
      <BDA name="SIUnit" bType="Enum" type="SIUnitKind_" />
      <BDA name="multiplier" bType="Enum" type="MultiplierKind" />
    </DAType>
    <DAType id="AnalogueValue">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_setCal">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="OccurrenceKind" />
      <BDA name="occPer" bType="Enum" type="PeriodKind" />
      <BDA name="weekDay" bType="Enum" type="WeekdayKind" />
      <BDA name="month" bType="Enum" type="MonthKind" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="AnalogueValue_i">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="ScaledValueConfig">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnBlockOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_if_CMV">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Vector_angle_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
      <BDA name="ang" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="Vector_if">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if" />
    </DAType>
    <DAType id="AnalogueValue_f">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="RangeConfig">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="hLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="lLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="llLim" bType="Struct" type="AnalogueValue_f" />
      <BDA name="min" bType="Struct" valKind="RO" type="AnalogueValue_f" />
      <BDA name="max" bType="Struct" valKind="RO" type="AnalogueValue_f" />
    </DAType>
    <DAType id="Vector_if_CMV">
      <BDA name="mag" bType="Struct" type="AnalogueValue_if_CMV" />
    </DAType>
    <DAType id="ABBIED600_Rev20_TstOut_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev20_TstOutKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev3_TestSpvn_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev3_TestSpvnKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_TestPro_Oper">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev2_TestProKind" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Rev1_tcCancel">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="PulseConfig">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="cmdQual" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_Rev1_tcOper_Mod_OnTestblockedOff">
      <BDA name="ctlVal" bType="Enum" type="ABBIED600_Rev1_BehaviourModeKind_OnTestblockedOff" />
      <BDA name="origin" bType="Struct" type="ABBIED600_Rev1_originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirect">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HealthKind">
      <EnumVal ord="-2">Waiting</EnumVal>
      <EnumVal ord="-1">Test</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_OpModSG">
      <EnumVal ord="0">Operator</EnumVal>
      <EnumVal ord="1">Logic mode 1</EnumVal>
      <EnumVal ord="2">Logic mode 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_Status">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetSvMaxDl">
      <EnumVal ord="0">1.90 1.58 ms</EnumVal>
      <EnumVal ord="1">3.15 2.62 ms</EnumVal>
      <EnumVal ord="2">4.40 3.67 ms</EnumVal>
      <EnumVal ord="3">5.65 4.71 ms</EnumVal>
      <EnumVal ord="4">6.90 5.75 ms</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_Health_Warning">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System</EnumVal>
      <EnumVal ord="5">Time synch error</EnumVal>
      <EnumVal ord="6">Over temperature</EnumVal>
      <EnumVal ord="10">Watchdog reset</EnumVal>
      <EnumVal ord="11">Power down det.</EnumVal>
      <EnumVal ord="20">IEC 61850 error</EnumVal>
      <EnumVal ord="21">Modbus error</EnumVal>
      <EnumVal ord="22">DNP3 error</EnumVal>
      <EnumVal ord="23">PNIO error</EnumVal>
      <EnumVal ord="24">Dataset error</EnumVal>
      <EnumVal ord="25">Report cont. error</EnumVal>
      <EnumVal ord="26">GOOSE contr. error</EnumVal>
      <EnumVal ord="27">SCL config error</EnumVal>
      <EnumVal ord="28">Logic error</EnumVal>
      <EnumVal ord="29">SMT logic error</EnumVal>
      <EnumVal ord="30">GOOSE input error</EnumVal>
      <EnumVal ord="31">ACT error</EnumVal>
      <EnumVal ord="32">GOOSE rec. error</EnumVal>
      <EnumVal ord="33">AFL error</EnumVal>
      <EnumVal ord="34">SMV error</EnumVal>
      <EnumVal ord="35">Comm. channel down</EnumVal>
      <EnumVal ord="40">Unack card comp.</EnumVal>
      <EnumVal ord="50">Protection comm.</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="85">ARC1 cont. light</EnumVal>
      <EnumVal ord="86">ARC2 cont. light</EnumVal>
      <EnumVal ord="87">ARC3 cont. light</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="100">RTD meas. error,X105</EnumVal>
      <EnumVal ord="101">RTD meas. error,X115</EnumVal>
      <EnumVal ord="102">RTD meas. error,X000</EnumVal>
      <EnumVal ord="103">RTD meas. error,X100</EnumVal>
      <EnumVal ord="104">RTD meas. error,X110</EnumVal>
      <EnumVal ord="105">RTD meas. error,X120</EnumVal>
      <EnumVal ord="106">RTD meas. error,X130</EnumVal>
      <EnumVal ord="112">UPD voltage low,X115</EnumVal>
      <EnumVal ord="113">UPS comm. error,X115</EnumVal>
      <EnumVal ord="114">UPS cmd fail,X115</EnumVal>
      <EnumVal ord="115">Breaker oper. fail</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev7_Health_Error">
      <EnumVal ord="1">All ok</EnumVal>
      <EnumVal ord="2">System error</EnumVal>
      <EnumVal ord="3">Runtime app. error</EnumVal>
      <EnumVal ord="4">Runtime exec error</EnumVal>
      <EnumVal ord="7">File system error</EnumVal>
      <EnumVal ord="8">Test</EnumVal>
      <EnumVal ord="10">SW watchdog error</EnumVal>
      <EnumVal ord="11">Uaux error</EnumVal>
      <EnumVal ord="32">Settings error</EnumVal>
      <EnumVal ord="40">SO-relay(s),X105</EnumVal>
      <EnumVal ord="41">SO-relay(s),X115</EnumVal>
      <EnumVal ord="43">SO-relay(s),X100</EnumVal>
      <EnumVal ord="44">SO-relay(s),X110</EnumVal>
      <EnumVal ord="45">SO-relay(s),X120</EnumVal>
      <EnumVal ord="46">SO-relay(s),X130</EnumVal>
      <EnumVal ord="50">PO-relay(s),X105</EnumVal>
      <EnumVal ord="51">PO-relay(s),X115</EnumVal>
      <EnumVal ord="53">PO-relay(s),X100</EnumVal>
      <EnumVal ord="54">PO-relay(s),X110</EnumVal>
      <EnumVal ord="55">PO-relay(s),X120</EnumVal>
      <EnumVal ord="56">PO-relay(s),X130</EnumVal>
      <EnumVal ord="57">Light sensor error</EnumVal>
      <EnumVal ord="60">Conf.error,X105</EnumVal>
      <EnumVal ord="61">Conf.error,X115</EnumVal>
      <EnumVal ord="62">Conf.error,X000</EnumVal>
      <EnumVal ord="63">Conf.error,X100</EnumVal>
      <EnumVal ord="64">Conf.error,X110</EnumVal>
      <EnumVal ord="65">Conf.error,X120</EnumVal>
      <EnumVal ord="66">Conf.error,X130</EnumVal>
      <EnumVal ord="70">Card error,X105</EnumVal>
      <EnumVal ord="71">Card error,X115</EnumVal>
      <EnumVal ord="72">Card error,X000</EnumVal>
      <EnumVal ord="73">Card error,X100</EnumVal>
      <EnumVal ord="74">Card error,X110</EnumVal>
      <EnumVal ord="75">Card error,X120</EnumVal>
      <EnumVal ord="76">Card error,X130</EnumVal>
      <EnumVal ord="79">LHMI module</EnumVal>
      <EnumVal ord="80">RAM error</EnumVal>
      <EnumVal ord="81">ROM error</EnumVal>
      <EnumVal ord="82">EEPROM error</EnumVal>
      <EnumVal ord="83">FPGA error</EnumVal>
      <EnumVal ord="84">RTC error</EnumVal>
      <EnumVal ord="90">RTD card error,X105</EnumVal>
      <EnumVal ord="91">RTD card error,X115</EnumVal>
      <EnumVal ord="92">RTD card error,X000</EnumVal>
      <EnumVal ord="93">RTD card error,X100</EnumVal>
      <EnumVal ord="94">RTD card error,X110</EnumVal>
      <EnumVal ord="95">RTD card error,X120</EnumVal>
      <EnumVal ord="96">RTD card error,X130</EnumVal>
      <EnumVal ord="110">UPD card error,X115</EnumVal>
      <EnumVal ord="111">UPD self check,X115</EnumVal>
      <EnumVal ord="116">COM card error</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BlkMod">
      <EnumVal ord="0">Use Global</EnumVal>
      <EnumVal ord="1">Freeze timer</EnumVal>
      <EnumVal ord="2">Block all</EnumVal>
      <EnumVal ord="3">Block OPERATE output</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_HzSet">
      <EnumVal ord="1">50Hz</EnumVal>
      <EnumVal ord="2">60Hz</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhRotSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">ACB</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhOrdSet">
      <EnumVal ord="1">ABC</EnumVal>
      <EnumVal ord="2">BCA</EnumVal>
      <EnumVal ord="3">CAB</EnumVal>
      <EnumVal ord="4">ACB</EnumVal>
      <EnumVal ord="5">CBA</EnumVal>
      <EnumVal ord="6">BAC</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_DmdAvMod">
      <EnumVal ord="1">Linear</EnumVal>
      <EnumVal ord="2">Logarithmic</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_dmdItrv">
      <EnumVal ord="0">1 minute</EnumVal>
      <EnumVal ord="1">5 minutes</EnumVal>
      <EnumVal ord="2">10 minutes</EnumVal>
      <EnumVal ord="3">15 minutes</EnumVal>
      <EnumVal ord="4">30 minutes</EnumVal>
      <EnumVal ord="5">60 minutes</EnumVal>
      <EnumVal ord="6">180 minutes</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ModRemCtl">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Maintenance</EnumVal>
      <EnumVal ord="3">All levels</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_Languages">
      <EnumVal ord="1">English (us,iec)</EnumVal>
      <EnumVal ord="2">English (us,ansi)</EnumVal>
      <EnumVal ord="3">Chinese (cn,iec)</EnumVal>
      <EnumVal ord="4">German (de,iec)</EnumVal>
      <EnumVal ord="5">Swedish (se,iec)</EnumVal>
      <EnumVal ord="6">Spanish (es,iec)</EnumVal>
      <EnumVal ord="7">Russian (ru,iec)</EnumVal>
      <EnumVal ord="8">Polish (pl,iec)</EnumVal>
      <EnumVal ord="9">Portuguese (br,iec)</EnumVal>
      <EnumVal ord="10">Portuguese (pt,iec)</EnumVal>
      <EnumVal ord="11">Italian (it,iec)</EnumVal>
      <EnumVal ord="12">Finnish (fi,iec)</EnumVal>
      <EnumVal ord="13">French (fr,iec)</EnumVal>
      <EnumVal ord="14">Norwegian (no,iec)</EnumVal>
      <EnumVal ord="15">Czech (cz,iec)</EnumVal>
      <EnumVal ord="16">Arabic (sa,iec)</EnumVal>
      <EnumVal ord="17">Farsi (ir,iec)</EnumVal>
      <EnumVal ord="18">Korean (kr,iec)</EnumVal>
      <EnumVal ord="19">Flam (nl,iec)</EnumVal>
      <EnumVal ord="20">Danish (dk, iec)</EnumVal>
      <EnumVal ord="21">Spanish (mx,ansi)</EnumVal>
      <EnumVal ord="22">Portuguese (br,ansi)</EnumVal>
      <EnumVal ord="23">Turkish (tr,iec)</EnumVal>
      <EnumVal ord="24">Croatian (hr,iec)</EnumVal>
      <EnumVal ord="25">Ukrainian (ua,iec)</EnumVal>
      <EnumVal ord="26">Hungarian (hu,iec)</EnumVal>
      <EnumVal ord="27">Language 1</EnumVal>
      <EnumVal ord="28">Language 2</EnumVal>
      <EnumVal ord="29">Language 3</EnumVal>
      <EnumVal ord="30">Language 4</EnumVal>
      <EnumVal ord="31">Language 5</EnumVal>
      <EnumVal ord="32">Language 6</EnumVal>
      <EnumVal ord="33">Language 7</EnumVal>
      <EnumVal ord="34">Language 8</EnumVal>
      <EnumVal ord="35">Language 9</EnumVal>
      <EnumVal ord="36">Language 10</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatTime">
      <EnumVal ord="1">24H:MM:SS:MS</EnumVal>
      <EnumVal ord="2">12H:MM:SS:MS</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_FormatDate">
      <EnumVal ord="1">DD.MM.YYYY</EnumVal>
      <EnumVal ord="2">DD/MM/YYYY</EnumVal>
      <EnumVal ord="3">DD-MM-YYYY</EnumVal>
      <EnumVal ord="4">MM.DD.YYYY</EnumVal>
      <EnumVal ord="5">MM/DD/YYYY</EnumVal>
      <EnumVal ord="6">YYYY-MM-DD</EnumVal>
      <EnumVal ord="7">YYYY-DD-MM</EnumVal>
      <EnumVal ord="8">YYYY/DD/MM</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_NamingConvention">
      <EnumVal ord="1">IEC61850</EnumVal>
      <EnumVal ord="2">IEC60617</EnumVal>
      <EnumVal ord="3">IEC-ANSI</EnumVal>
      <EnumVal ord="4">ANSI-ANSI</EnumVal>
      <EnumVal ord="5">CHINESE</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_DefaultView">
      <EnumVal ord="1">Measurements</EnumVal>
      <EnumVal ord="2">Main menu</EnumVal>
      <EnumVal ord="3">SLD</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_WhmiMod">
      <EnumVal ord="1">Active read only</EnumVal>
      <EnumVal ord="2">Active</EnumVal>
      <EnumVal ord="3">Disabled</EnumVal>
      <EnumVal ord="4">Active secure only</EnumVal>
      <EnumVal ord="5">Secure station</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SLDSymbolFormat">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">ANSI</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_InUseMod">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_SetVsb">
      <EnumVal ord="1">Basic</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev8_AuthAcs">
      <EnumVal ord="0">No activity</EnumVal>
      <EnumVal ord="1">Configuration change</EnumVal>
      <EnumVal ord="2">Firmware change</EnumVal>
      <EnumVal ord="3">Firmware change fail</EnumVal>
      <EnumVal ord="4">Attached to retrofit test case</EnumVal>
      <EnumVal ord="5">Removed from retrofit test case</EnumVal>
      <EnumVal ord="10">Setting group remote</EnumVal>
      <EnumVal ord="11">Setting group local</EnumVal>
      <EnumVal ord="20">Control remote</EnumVal>
      <EnumVal ord="21">Control local</EnumVal>
      <EnumVal ord="22">Test on</EnumVal>
      <EnumVal ord="23">Test off</EnumVal>
      <EnumVal ord="24">Reset trips</EnumVal>
      <EnumVal ord="30">Setting commit</EnumVal>
      <EnumVal ord="33">Time change</EnumVal>
      <EnumVal ord="40">Audit log access</EnumVal>
      <EnumVal ord="41">Login</EnumVal>
      <EnumVal ord="42">Logout</EnumVal>
      <EnumVal ord="43">Logout timed</EnumVal>
      <EnumVal ord="50">Password change</EnumVal>
      <EnumVal ord="51">Password/id creation</EnumVal>
      <EnumVal ord="52">Password/id deletion</EnumVal>
      <EnumVal ord="60">Firmware reset</EnumVal>
      <EnumVal ord="61">Audit overflow</EnumVal>
      <EnumVal ord="70">Violation remote</EnumVal>
      <EnumVal ord="71">Violation local</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AuthAcsLev">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Configuration change</EnumVal>
      <EnumVal ord="3">Setting group</EnumVal>
      <EnumVal ord="4">Setting group, control</EnumVal>
      <EnumVal ord="5">Settings edit</EnumVal>
      <EnumVal ord="6">All</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmLedSt">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedMode">
      <EnumVal ord="0">Follow-S</EnumVal>
      <EnumVal ord="1">Follow-F</EnumVal>
      <EnumVal ord="2">Latched-S</EnumVal>
      <EnumVal ord="3">LatchedAck-F-S</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_LedColor">
      <EnumVal ord="1">Green</EnumVal>
      <EnumVal ord="2">Red</EnumVal>
      <EnumVal ord="3">Yellow</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_UnitMod">
      <EnumVal ord="0">Nominal</EnumVal>
      <EnumVal ord="1">Primary</EnumVal>
      <EnumVal ord="2">Primary-Nominal</EnumVal>
    </EnumType>
    <EnumType id="ABB_REX615_TmSyn">
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev5_SyncSrc">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">SNTP</EnumVal>
      <EnumVal ord="2">Modbus</EnumVal>
      <EnumVal ord="3">IEEE 1588</EnumVal>
      <EnumVal ord="5">IRIG-B</EnumVal>
      <EnumVal ord="8">Line differential</EnumVal>
      <EnumVal ord="9">DNP</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TmSrc">
      <EnumVal ord="0">Not defined</EnumVal>
      <EnumVal ord="1">SNTP primary</EnumVal>
      <EnumVal ord="2">SNTP secondary</EnumVal>
      <EnumVal ord="3">SNTP tertiary or further</EnumVal>
      <EnumVal ord="4">IEEE 1588 master</EnumVal>
      <EnumVal ord="5">IEEE 1588 slave</EnumVal>
      <EnumVal ord="6">IEEE 1588 further</EnumVal>
      <EnumVal ord="7">IRIG-B</EnumVal>
      <EnumVal ord="8">DNP 3.0</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">SPA</EnumVal>
      <EnumVal ord="11">LON VATS</EnumVal>
      <EnumVal ord="12">LON other</EnumVal>
      <EnumVal ord="13">PPS</EnumVal>
      <EnumVal ord="14">Minute pulse</EnumVal>
      <EnumVal ord="15">local GPS</EnumVal>
      <EnumVal ord="16">IEC60870-5-101</EnumVal>
      <EnumVal ord="17">IEC60870-5-103</EnumVal>
      <EnumVal ord="18">IEC60870-5-104</EnumVal>
      <EnumVal ord="19">EXT</EnumVal>
      <EnumVal ord="20">LHMI</EnumVal>
      <EnumVal ord="21">Line differential</EnumVal>
      <EnumVal ord="99">Free running, locally generated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPTmSrc">
      <EnumVal ord="1">Atomic clock</EnumVal>
      <EnumVal ord="2">GPS</EnumVal>
      <EnumVal ord="3">Terrestial radio</EnumVal>
      <EnumVal ord="4">PTP</EnumVal>
      <EnumVal ord="5">NTP</EnumVal>
      <EnumVal ord="6">Hand set</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">Internal oscil.</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPClkAcc">
      <EnumVal ord="1">25 ns</EnumVal>
      <EnumVal ord="2">100 ns</EnumVal>
      <EnumVal ord="3">250 ns</EnumVal>
      <EnumVal ord="4">1 us</EnumVal>
      <EnumVal ord="5">2.5 us</EnumVal>
      <EnumVal ord="6">10 us</EnumVal>
      <EnumVal ord="7">25 us</EnumVal>
      <EnumVal ord="8">100 us</EnumVal>
      <EnumVal ord="9">250 us</EnumVal>
      <EnumVal ord="10">1 ms</EnumVal>
      <EnumVal ord="11">2.5 ms</EnumVal>
      <EnumVal ord="12">10 ms</EnumVal>
      <EnumVal ord="13">25 ms</EnumVal>
      <EnumVal ord="14">100 ms</EnumVal>
      <EnumVal ord="15">250 ms</EnumVal>
      <EnumVal ord="16">1 s</EnumVal>
      <EnumVal ord="17">10 s</EnumVal>
      <EnumVal ord="18">more than 10 s</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PTPAnncMod">
      <EnumVal ord="1">Basic IEEE1588</EnumVal>
      <EnumVal ord="2">Power Profile</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_PhaseFaultDirectionKind">
      <EnumVal ord="-1">both</EnumVal>
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ARtgSec">
      <EnumVal ord="1">0.2A</EnumVal>
      <EnumVal ord="2">1A</EnumVal>
      <EnumVal ord="3">5A</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_ConnType">
      <EnumVal ord="1">Wye</EnumVal>
      <EnumVal ord="2">Delta</EnumVal>
      <EnumVal ord="3">U12</EnumVal>
      <EnumVal ord="4">UL1</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AnInpType">
      <EnumVal ord="1">Voltage trafo</EnumVal>
      <EnumVal ord="2">Current trafo</EnumVal>
      <EnumVal ord="3">CVD sensor</EnumVal>
      <EnumVal ord="4">Rogowski sensor</EnumVal>
    </EnumType>
    <EnumType id="ChannelRedundancyKind">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">prp</EnumVal>
      <EnumVal ord="3">hsr</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_EthPortMod">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnBlockOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_LocKeyHMI">
      <EnumVal ord="0">Off</EnumVal>
      <EnumVal ord="1">Local</EnumVal>
      <EnumVal ord="2">Remote</EnumVal>
      <EnumVal ord="3">Station</EnumVal>
      <EnumVal ord="4">L+R</EnumVal>
      <EnumVal ord="5">L+S</EnumVal>
      <EnumVal ord="6">L+S+R</EnumVal>
      <EnumVal ord="7">S+R</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_LocRemMod">
      <EnumVal ord="1">LR key</EnumVal>
      <EnumVal ord="2">Binary input</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_StaLevSet">
      <EnumVal ord="1">L,R</EnumVal>
      <EnumVal ord="2">L,S,R</EnumVal>
      <EnumVal ord="3">L,R,L+R</EnumVal>
      <EnumVal ord="4">L,S,S+R,L+S,L+S+R</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_MeasMod">
      <EnumVal ord="1">RMS</EnumVal>
      <EnumVal ord="2">DFT</EnumVal>
      <EnumVal ord="3">Peak-to-Peak</EnumVal>
      <EnumVal ord="4">P-to-P + backup</EnumVal>
      <EnumVal ord="5">Wide P-to-P</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_StrPhSel">
      <EnumVal ord="1">1 out of 3</EnumVal>
      <EnumVal ord="2">2 out of 3</EnumVal>
      <EnumVal ord="3">3 out of 3</EnumVal>
      <EnumVal ord="4">Exactly 1 of 3</EnumVal>
      <EnumVal ord="5">Exactly 2 of 3</EnumVal>
      <EnumVal ord="6">Exactly 3 of 3</EnumVal>
    </EnumType>
    <EnumType id="CalcMethodKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="CalcModeKind">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev20_TstOutKind">
      <EnumVal ord="-126">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="-125">Activate ST_UN_I</EnumVal>
      <EnumVal ord="-124">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="-123">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="-122">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="-121">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="-120">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="-119">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="-118">Deactive LCG</EnumVal>
      <EnumVal ord="-117">Activate LCG</EnumVal>
      <EnumVal ord="-116">Deactive CRL</EnumVal>
      <EnumVal ord="-115">Activate CRL</EnumVal>
      <EnumVal ord="-114">Deactive CS</EnumVal>
      <EnumVal ord="-113">Activate CS</EnumVal>
      <EnumVal ord="-112">Deactive CR</EnumVal>
      <EnumVal ord="-111">Activate CR</EnumVal>
      <EnumVal ord="-110">Deactive ECHO</EnumVal>
      <EnumVal ord="-109">Activate ECHO</EnumVal>
      <EnumVal ord="-108">Deactive OPR_WEI</EnumVal>
      <EnumVal ord="-107">Activate OPR_WEI</EnumVal>
      <EnumVal ord="-106">Deactive OPR_IRV</EnumVal>
      <EnumVal ord="-105">Activate OPR_IRV</EnumVal>
      <EnumVal ord="-104">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="-103">Activate ST_ALARM</EnumVal>
      <EnumVal ord="-102">Deactive START_GFC</EnumVal>
      <EnumVal ord="-101">Activate START_GFC</EnumVal>
      <EnumVal ord="-100">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="-99">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="-98">Deactive START_Z5</EnumVal>
      <EnumVal ord="-97">Activate START_Z5</EnumVal>
      <EnumVal ord="-96">Deactive START_Z4</EnumVal>
      <EnumVal ord="-95">Activate START_Z4</EnumVal>
      <EnumVal ord="-94">Deactive START_Z3</EnumVal>
      <EnumVal ord="-93">Activate START_Z3</EnumVal>
      <EnumVal ord="-92">Deactive START_Z2</EnumVal>
      <EnumVal ord="-91">Activate START_Z2</EnumVal>
      <EnumVal ord="-90">Deactive START_Z1</EnumVal>
      <EnumVal ord="-89">Activate START_Z1</EnumVal>
      <EnumVal ord="-88">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="-87">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="-86">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="-85">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="-84">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="-83">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="-82">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="-81">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="-80">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="-79">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="-78">Deactive OBS_PR_ACT</EnumVal>
      <EnumVal ord="-77">Activate OBS_PR_ACT</EnumVal>
      <EnumVal ord="-76">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-75">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="-74">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-73">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="-72">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-71">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="-70">Deactive PCT_UNB_AL</EnumVal>
      <EnumVal ord="-69">Activate PCT_UNB_AL</EnumVal>
      <EnumVal ord="-68">Deactive MN_UNB_AL</EnumVal>
      <EnumVal ord="-67">Activate MN_UNB_AL</EnumVal>
      <EnumVal ord="-66">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="-65">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="-64">Deactive INTST</EnumVal>
      <EnumVal ord="-63">Activate INTST</EnumVal>
      <EnumVal ord="-62">Deactive DIPST</EnumVal>
      <EnumVal ord="-61">Activate DIPST</EnumVal>
      <EnumVal ord="-60">Deactive SWELLST</EnumVal>
      <EnumVal ord="-59">Activate SWELLST</EnumVal>
      <EnumVal ord="-58">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="-57">Activate INT_BLKD</EnumVal>
      <EnumVal ord="-56">Deactive ST_REST</EnumVal>
      <EnumVal ord="-55">Activate ST_REST</EnumVal>
      <EnumVal ord="-54">Deactive DLDB</EnumVal>
      <EnumVal ord="-53">Activate DLDB</EnumVal>
      <EnumVal ord="-52">Deactive DLLB</EnumVal>
      <EnumVal ord="-51">Activate DLLB</EnumVal>
      <EnumVal ord="-50">Deactive LLLB</EnumVal>
      <EnumVal ord="-49">Activate LLLB</EnumVal>
      <EnumVal ord="-48">Deactive LLDB</EnumVal>
      <EnumVal ord="-47">Activate LLDB</EnumVal>
      <EnumVal ord="-46">Deactive CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-45">Activate CMD_FAIL_AL</EnumVal>
      <EnumVal ord="-44">Deactive CL_FAIL_AL</EnumVal>
      <EnumVal ord="-43">Activate CL_FAIL_AL</EnumVal>
      <EnumVal ord="-42">Deactive SYNC_OK</EnumVal>
      <EnumVal ord="-41">Activate SYNC_OK</EnumVal>
      <EnumVal ord="-40">Deactive SYNC_INPRO</EnumVal>
      <EnumVal ord="-39">Activate SYNC_INPRO</EnumVal>
      <EnumVal ord="-38">Deactive PAR_FAIL</EnumVal>
      <EnumVal ord="-37">Activate PAR_FAIL</EnumVal>
      <EnumVal ord="-36">Deactive LOWER</EnumVal>
      <EnumVal ord="-35">Activate LOWER</EnumVal>
      <EnumVal ord="-34">Deactive RAISE</EnumVal>
      <EnumVal ord="-33">Activate RAISE</EnumVal>
      <EnumVal ord="-32">Deactive ST_FRG</EnumVal>
      <EnumVal ord="-31">Activate ST_FRG</EnumVal>
      <EnumVal ord="-30">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="-29">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="-28">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="-27">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="-26">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="-25">Activate OPR_FRG</EnumVal>
      <EnumVal ord="-24">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="-23">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="-22">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="-21">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="-20">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="-19">Activate BLKDWAV</EnumVal>
      <EnumVal ord="-18">Deactive BLKD5H</EnumVal>
      <EnumVal ord="-17">Activate BLKD5H</EnumVal>
      <EnumVal ord="-16">Deactive BLKD2H</EnumVal>
      <EnumVal ord="-15">Activate BLKD2H</EnumVal>
      <EnumVal ord="-14">Deactive OPR_HS</EnumVal>
      <EnumVal ord="-13">Activate OPR_HS</EnumVal>
      <EnumVal ord="-12">Deactive OPR_LS</EnumVal>
      <EnumVal ord="-11">Activate OPR_LS</EnumVal>
      <EnumVal ord="-10">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="-9">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="-8">Deactive LOCK_START</EnumVal>
      <EnumVal ord="-7">Activate LOCK_START</EnumVal>
      <EnumVal ord="-6">Deactive MOT_START</EnumVal>
      <EnumVal ord="-5">Activate MOT_START</EnumVal>
      <EnumVal ord="-4">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="-3">Activate OPR_STALL</EnumVal>
      <EnumVal ord="-2">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="-1">Activate OPR_IIT</EnumVal>
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">reserved1</EnumVal>
      <EnumVal ord="24">reserved2</EnumVal>
      <EnumVal ord="25">Activate CB_FAULT_AL</EnumVal>
      <EnumVal ord="26">Deactive CB_FAULT_AL</EnumVal>
      <EnumVal ord="27">Activate TRBU</EnumVal>
      <EnumVal ord="28">Deactive TRBU</EnumVal>
      <EnumVal ord="29">Activate TRRET</EnumVal>
      <EnumVal ord="30">Deactive TRRET</EnumVal>
      <EnumVal ord="31">Activate BLK_EF</EnumVal>
      <EnumVal ord="32">Deactive BLK_EF</EnumVal>
      <EnumVal ord="33">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="34">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="35">Activate BLK2H</EnumVal>
      <EnumVal ord="36">Deactive BLK2H</EnumVal>
      <EnumVal ord="37">Activate BLK2H_A</EnumVal>
      <EnumVal ord="38">Deactive BLK2H_A</EnumVal>
      <EnumVal ord="39">Activate BLK2H_B</EnumVal>
      <EnumVal ord="40">Deactive BLK2H_B</EnumVal>
      <EnumVal ord="41">Activate BLK2H_C</EnumVal>
      <EnumVal ord="42">Deactive BLK2H_C</EnumVal>
      <EnumVal ord="43">Activate TRIP</EnumVal>
      <EnumVal ord="44">Deactive TRIP</EnumVal>
      <EnumVal ord="45">Activate CL_LKOUT</EnumVal>
      <EnumVal ord="46">Deactive CL_LKOUT</EnumVal>
      <EnumVal ord="47">Activate OPEN_CB</EnumVal>
      <EnumVal ord="48">Deactive OPEN_CB</EnumVal>
      <EnumVal ord="49">Activate CLOSE_CB</EnumVal>
      <EnumVal ord="50">Deactive CLOSE_CB</EnumVal>
      <EnumVal ord="51">Activate CMD_WAIT</EnumVal>
      <EnumVal ord="52">Deactive CMD_WAIT</EnumVal>
      <EnumVal ord="53">Activate PROT_CRD</EnumVal>
      <EnumVal ord="54">Deactive PROT_CRD</EnumVal>
      <EnumVal ord="55">Activate INPRO</EnumVal>
      <EnumVal ord="56">Deactive INPRO</EnumVal>
      <EnumVal ord="57">Activate LOCKED</EnumVal>
      <EnumVal ord="58">Deactive LOCKED</EnumVal>
      <EnumVal ord="59">Activate UNSUC_RECL</EnumVal>
      <EnumVal ord="60">Deactive UNSUC_RECL</EnumVal>
      <EnumVal ord="61">Activate AR_ON</EnumVal>
      <EnumVal ord="62">Deactive AR_ON</EnumVal>
      <EnumVal ord="63">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="64">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="65">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="66">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="67">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="68">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="69">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="70">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="71">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="72">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="73">Activate OPR_ALM</EnumVal>
      <EnumVal ord="74">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="75">Activate OPR_LO</EnumVal>
      <EnumVal ord="76">Deactive OPR_LO</EnumVal>
      <EnumVal ord="77">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="78">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="79">Activate IPOW_LO</EnumVal>
      <EnumVal ord="80">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="81">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="82">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="83">Activate MON_ALM</EnumVal>
      <EnumVal ord="84">Deactive MON_ALM</EnumVal>
      <EnumVal ord="85">Activate PRES_ALM</EnumVal>
      <EnumVal ord="86">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="87">Activate PRES_LO</EnumVal>
      <EnumVal ord="88">Deactive PRES_LO</EnumVal>
      <EnumVal ord="89">Activate OPENPOS</EnumVal>
      <EnumVal ord="90">Deactive OPENPOS</EnumVal>
      <EnumVal ord="91">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="92">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="93">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="94">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="95">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="96">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="97">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="98">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="99">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="100">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="101">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="102">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="103">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="104">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="105">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="106">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="107">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="108">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="109">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="110">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="111">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="112">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="113">Activate FAIL</EnumVal>
      <EnumVal ord="114">Deactive FAIL</EnumVal>
      <EnumVal ord="115">Activate RESTORE</EnumVal>
      <EnumVal ord="116">Deactive RESTORE</EnumVal>
      <EnumVal ord="117">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="118">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="119">Activate FUSEF_U</EnumVal>
      <EnumVal ord="120">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="121">Activate READY</EnumVal>
      <EnumVal ord="122">Deactive READY</EnumVal>
      <EnumVal ord="123">Activate RELEASE</EnumVal>
      <EnumVal ord="124">Deactive RELEASE</EnumVal>
      <EnumVal ord="125">Activate OPR_Z_EXTN</EnumVal>
      <EnumVal ord="126">Deactive OPR_Z_EXTN</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CurveCharKind">
      <EnumVal ord="-39">Recloser Z</EnumVal>
      <EnumVal ord="-38">Recloser Y</EnumVal>
      <EnumVal ord="-37">Recloser W</EnumVal>
      <EnumVal ord="-36">Recloser V</EnumVal>
      <EnumVal ord="-35">Recloser T</EnumVal>
      <EnumVal ord="-34">Recloser R</EnumVal>
      <EnumVal ord="-33">Recloser P</EnumVal>
      <EnumVal ord="-32">Recloser N</EnumVal>
      <EnumVal ord="-31">Recloser M</EnumVal>
      <EnumVal ord="-30">Recloser L</EnumVal>
      <EnumVal ord="-29">Recloser Kp</EnumVal>
      <EnumVal ord="-28">Recloser Kg</EnumVal>
      <EnumVal ord="-27">Recloser J</EnumVal>
      <EnumVal ord="-26">Recloser H</EnumVal>
      <EnumVal ord="-25">Recloser G</EnumVal>
      <EnumVal ord="-24">Recloser F</EnumVal>
      <EnumVal ord="-23">Recloser E</EnumVal>
      <EnumVal ord="-22">Recloser D</EnumVal>
      <EnumVal ord="-21">Recloser C</EnumVal>
      <EnumVal ord="-20">Recloser B</EnumVal>
      <EnumVal ord="-19">Recloser A</EnumVal>
      <EnumVal ord="-18">Recloser 18</EnumVal>
      <EnumVal ord="-17">Recloser 17</EnumVal>
      <EnumVal ord="-16">Recloser 16</EnumVal>
      <EnumVal ord="-15">Recloser 15</EnumVal>
      <EnumVal ord="-14">Recloser 14</EnumVal>
      <EnumVal ord="-13">Recloser 13</EnumVal>
      <EnumVal ord="-12">Recloser 11</EnumVal>
      <EnumVal ord="-11">Recloser 9</EnumVal>
      <EnumVal ord="-10">Recloser 8*</EnumVal>
      <EnumVal ord="-9">Recloser 8+</EnumVal>
      <EnumVal ord="-8">Recloser 8</EnumVal>
      <EnumVal ord="-7">Recloser 7</EnumVal>
      <EnumVal ord="-6">Recloser 6</EnumVal>
      <EnumVal ord="-5">Recloser 5</EnumVal>
      <EnumVal ord="-4">Recloser 4</EnumVal>
      <EnumVal ord="-3">Recloser 3</EnumVal>
      <EnumVal ord="-2">Recloser 2</EnumVal>
      <EnumVal ord="-1">Recloser 1</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal ord="8">Long-Time Inverse</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="11">IEC Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal ord="15">IEC Definite Time</EnumVal>
      <EnumVal ord="16">Reserved</EnumVal>
      <EnumVal ord="17">Polynom 1</EnumVal>
      <EnumVal ord="18">Polynom 2</EnumVal>
      <EnumVal ord="19">Polynom 3</EnumVal>
      <EnumVal ord="20">Polynom 4</EnumVal>
      <EnumVal ord="21">Polynom 5</EnumVal>
      <EnumVal ord="22">Polynom 6</EnumVal>
      <EnumVal ord="23">Polynom 7</EnumVal>
      <EnumVal ord="24">Polynom 8</EnumVal>
      <EnumVal ord="25">Polynom 9</EnumVal>
      <EnumVal ord="26">Polynom 10</EnumVal>
      <EnumVal ord="27">Polynom 11</EnumVal>
      <EnumVal ord="28">Polynom 12</EnumVal>
      <EnumVal ord="29">Polynom 13</EnumVal>
      <EnumVal ord="30">Polynom 14</EnumVal>
      <EnumVal ord="31">Polynom 15</EnumVal>
      <EnumVal ord="32">Polynom 16</EnumVal>
      <EnumVal ord="33">Multiline 1</EnumVal>
      <EnumVal ord="34">Multiline 2</EnumVal>
      <EnumVal ord="35">Multiline 3</EnumVal>
      <EnumVal ord="36">Multiline 4</EnumVal>
      <EnumVal ord="37">Multiline 5</EnumVal>
      <EnumVal ord="38">Multiline 6</EnumVal>
      <EnumVal ord="39">Multiline 7</EnumVal>
      <EnumVal ord="40">Multiline 8</EnumVal>
      <EnumVal ord="41">Multiline 9</EnumVal>
      <EnumVal ord="42">Multiline 10</EnumVal>
      <EnumVal ord="43">Multiline 11</EnumVal>
      <EnumVal ord="44">Multiline 12</EnumVal>
      <EnumVal ord="45">Multiline 13</EnumVal>
      <EnumVal ord="46">Multiline 14</EnumVal>
      <EnumVal ord="47">Multiline 15</EnumVal>
      <EnumVal ord="48">Multiline 16</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrOutMod">
      <EnumVal ord="1">Non-latched</EnumVal>
      <EnumVal ord="2">Latched</EnumVal>
      <EnumVal ord="3">Lockout</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_TrgSet">
      <EnumVal ord="0">From all faults</EnumVal>
      <EnumVal ord="1">From operate</EnumVal>
      <EnumVal ord="2">From only start</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev33_ProFcn">
      <EnumVal ord="-127">PHAPTUV1</EnumVal>
      <EnumVal ord="-126">PHCPTOV1</EnumVal>
      <EnumVal ord="-125">PHBPTOV1</EnumVal>
      <EnumVal ord="-124">PHAPTOV1</EnumVal>
      <EnumVal ord="-123">DPH3LPDOC2</EnumVal>
      <EnumVal ord="-122">DPH3LPDOC1</EnumVal>
      <EnumVal ord="-121">DPH3HPDOC2</EnumVal>
      <EnumVal ord="-120">DPH3HPDOC1</EnumVal>
      <EnumVal ord="-119">PH3LPTOC2</EnumVal>
      <EnumVal ord="-118">PH3LPTOC1</EnumVal>
      <EnumVal ord="-117">XDEFLPDEF2</EnumVal>
      <EnumVal ord="-116">XDEFLPDEF1</EnumVal>
      <EnumVal ord="-115">SDPHLPDOC2</EnumVal>
      <EnumVal ord="-114">SDPHLPDOC1</EnumVal>
      <EnumVal ord="-113">XNSPTOC2</EnumVal>
      <EnumVal ord="-112">XNSPTOC1</EnumVal>
      <EnumVal ord="-111">XEFIPTOC2</EnumVal>
      <EnumVal ord="-110">XEFHPTOC4</EnumVal>
      <EnumVal ord="-109">XEFHPTOC3</EnumVal>
      <EnumVal ord="-108">XEFLPTOC3</EnumVal>
      <EnumVal ord="-107">XEFLPTOC2</EnumVal>
      <EnumVal ord="-106">MAPGAPC16</EnumVal>
      <EnumVal ord="-105">MAPGAPC15</EnumVal>
      <EnumVal ord="-104">MAPGAPC14</EnumVal>
      <EnumVal ord="-103">MAPGAPC13</EnumVal>
      <EnumVal ord="-102">MAPGAPC12</EnumVal>
      <EnumVal ord="-101">MAPGAPC11</EnumVal>
      <EnumVal ord="-100">MAPGAPC10</EnumVal>
      <EnumVal ord="-99">MAPGAPC9</EnumVal>
      <EnumVal ord="-98">RESCPSCH1</EnumVal>
      <EnumVal ord="-96">SPHIPTOC1</EnumVal>
      <EnumVal ord="-93">SPHLPTOC2</EnumVal>
      <EnumVal ord="-92">SPHLPTOC1</EnumVal>
      <EnumVal ord="-89">SPHHPTOC2</EnumVal>
      <EnumVal ord="-88">SPHHPTOC1</EnumVal>
      <EnumVal ord="-87">SPHPTUV4</EnumVal>
      <EnumVal ord="-86">SPHPTUV3</EnumVal>
      <EnumVal ord="-85">SPHPTUV2</EnumVal>
      <EnumVal ord="-84">SPHPTUV1</EnumVal>
      <EnumVal ord="-83">SPHPTOV4</EnumVal>
      <EnumVal ord="-82">SPHPTOV3</EnumVal>
      <EnumVal ord="-81">SPHPTOV2</EnumVal>
      <EnumVal ord="-80">SPHPTOV1</EnumVal>
      <EnumVal ord="-79">PH3HPTOC2</EnumVal>
      <EnumVal ord="-78">PH3HPTOC1</EnumVal>
      <EnumVal ord="-77">PH3IPTOC1</EnumVal>
      <EnumVal ord="-76">MAPGAPC18</EnumVal>
      <EnumVal ord="-75">MAPGAPC17</EnumVal>
      <EnumVal ord="-74">DOPPDPR3</EnumVal>
      <EnumVal ord="-73">DOPPDPR2</EnumVal>
      <EnumVal ord="-72">DOPPDPR1</EnumVal>
      <EnumVal ord="-70">DUPPDPR2</EnumVal>
      <EnumVal ord="-69">DUPPDPR1</EnumVal>
      <EnumVal ord="-68">PHPVOC2</EnumVal>
      <EnumVal ord="-67">DQPTUV2</EnumVal>
      <EnumVal ord="-66">DQPTUV1</EnumVal>
      <EnumVal ord="-65">VVSPPAM1</EnumVal>
      <EnumVal ord="-64">PHPVOC1</EnumVal>
      <EnumVal ord="-63">H3EFPSEF1</EnumVal>
      <EnumVal ord="-62">SRCPTOC1</EnumVal>
      <EnumVal ord="-61">COLPTOC1</EnumVal>
      <EnumVal ord="-60">HCUBPTOC1</EnumVal>
      <EnumVal ord="-59">CUBPTOC1</EnumVal>
      <EnumVal ord="-58">UZPDIS1</EnumVal>
      <EnumVal ord="-57">FDEFLPDEF2</EnumVal>
      <EnumVal ord="-56">FDEFLPDEF1</EnumVal>
      <EnumVal ord="-54">FEFLPTOC1</EnumVal>
      <EnumVal ord="-53">FDPHLPDOC2</EnumVal>
      <EnumVal ord="-52">FDPHLPDOC1</EnumVal>
      <EnumVal ord="-50">FPHLPTOC1</EnumVal>
      <EnumVal ord="-47">MAP12GAPC8</EnumVal>
      <EnumVal ord="-46">MAP12GAPC7</EnumVal>
      <EnumVal ord="-45">MAP12GAPC6</EnumVal>
      <EnumVal ord="-44">MAP12GAPC5</EnumVal>
      <EnumVal ord="-43">MAP12GAPC4</EnumVal>
      <EnumVal ord="-42">MAP12GAPC3</EnumVal>
      <EnumVal ord="-41">MAP12GAPC2</EnumVal>
      <EnumVal ord="-40">MAP12GAPC1</EnumVal>
      <EnumVal ord="-39">UEXPDIS2</EnumVal>
      <EnumVal ord="-37">HAEFPTOC1</EnumVal>
      <EnumVal ord="-36">UEXPDIS1</EnumVal>
      <EnumVal ord="-35">WPWDE3</EnumVal>
      <EnumVal ord="-34">WPWDE2</EnumVal>
      <EnumVal ord="-33">WPWDE1</EnumVal>
      <EnumVal ord="-32">LSHDPFRQ8</EnumVal>
      <EnumVal ord="-31">LSHDPFRQ7</EnumVal>
      <EnumVal ord="-30">PHDSTPDIS1</EnumVal>
      <EnumVal ord="-29">TR3PTDF1</EnumVal>
      <EnumVal ord="-28">HICPDIF1</EnumVal>
      <EnumVal ord="-27">HIBPDIF1</EnumVal>
      <EnumVal ord="-26">HIAPDIF1</EnumVal>
      <EnumVal ord="-25">OEPVPH4</EnumVal>
      <EnumVal ord="-24">OEPVPH3</EnumVal>
      <EnumVal ord="-23">OEPVPH2</EnumVal>
      <EnumVal ord="-22">OEPVPH1</EnumVal>
      <EnumVal ord="-19">PSPTOV2</EnumVal>
      <EnumVal ord="-18">PSPTOV1</EnumVal>
      <EnumVal ord="-17">MPUPF2</EnumVal>
      <EnumVal ord="-16">MPUPF1</EnumVal>
      <EnumVal ord="-15">PREVPTOC1</EnumVal>
      <EnumVal ord="-14">OOSRPSB1</EnumVal>
      <EnumVal ord="-13">PHPTUC3</EnumVal>
      <EnumVal ord="-12">PHPTUC2</EnumVal>
      <EnumVal ord="-11">PHPTUC1</EnumVal>
      <EnumVal ord="-10">LVRTPTUV1</EnumVal>
      <EnumVal ord="-9">PHIZ1</EnumVal>
      <EnumVal ord="-8">LVRTPTUV2</EnumVal>
      <EnumVal ord="-7">INTRPTEF1</EnumVal>
      <EnumVal ord="-6">LVRTPTUV3</EnumVal>
      <EnumVal ord="-5">STTPMSU1</EnumVal>
      <EnumVal ord="-4">MREFPTOC1</EnumVal>
      <EnumVal ord="-3">JAMPTOC1</EnumVal>
      <EnumVal ord="-2">PHCPTUV1</EnumVal>
      <EnumVal ord="-1">PHBPTUV1</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">PHLPTOC1</EnumVal>
      <EnumVal ord="2">PHLPTOC2</EnumVal>
      <EnumVal ord="3">PHLPTOC3</EnumVal>
      <EnumVal ord="5">PHLTPTOC1</EnumVal>
      <EnumVal ord="6">PHHPTOC1</EnumVal>
      <EnumVal ord="7">PHHPTOC2</EnumVal>
      <EnumVal ord="8">PHHPTOC3</EnumVal>
      <EnumVal ord="9">PHHPTOC4</EnumVal>
      <EnumVal ord="10">PHHPTOC5</EnumVal>
      <EnumVal ord="11">PHHPTOC6</EnumVal>
      <EnumVal ord="12">PHIPTOC1</EnumVal>
      <EnumVal ord="13">PHIPTOC2</EnumVal>
      <EnumVal ord="14">MFADPSDE1</EnumVal>
      <EnumVal ord="17">EFLPTOC1</EnumVal>
      <EnumVal ord="18">EFLPTOC2</EnumVal>
      <EnumVal ord="19">EFLPTOC3</EnumVal>
      <EnumVal ord="20">EFLPTOC4</EnumVal>
      <EnumVal ord="22">EFHPTOC1</EnumVal>
      <EnumVal ord="23">EFHPTOC2</EnumVal>
      <EnumVal ord="24">EFHPTOC3</EnumVal>
      <EnumVal ord="25">EFHPTOC4</EnumVal>
      <EnumVal ord="26">EFHPTOC5</EnumVal>
      <EnumVal ord="27">EFHPTOC6</EnumVal>
      <EnumVal ord="28">EFHPTOC7</EnumVal>
      <EnumVal ord="29">EFHPTOC8</EnumVal>
      <EnumVal ord="30">EFIPTOC1</EnumVal>
      <EnumVal ord="31">EFIPTOC2</EnumVal>
      <EnumVal ord="32">EFIPTOC3</EnumVal>
      <EnumVal ord="35">NSPTOC1</EnumVal>
      <EnumVal ord="36">NSPTOC2</EnumVal>
      <EnumVal ord="37">NSPTOC3</EnumVal>
      <EnumVal ord="38">NSPTOC4</EnumVal>
      <EnumVal ord="41">PDNSPTOC1</EnumVal>
      <EnumVal ord="44">T1PTTR1</EnumVal>
      <EnumVal ord="45">T1PTTR2</EnumVal>
      <EnumVal ord="46">T2PTTR1</EnumVal>
      <EnumVal ord="48">MPTTR1</EnumVal>
      <EnumVal ord="50">DEFLPDEF1</EnumVal>
      <EnumVal ord="51">DEFLPDEF2</EnumVal>
      <EnumVal ord="52">DEFLPDEF3</EnumVal>
      <EnumVal ord="53">DEFHPDEF1</EnumVal>
      <EnumVal ord="54">DEFHPDEF2</EnumVal>
      <EnumVal ord="56">EFPADM1</EnumVal>
      <EnumVal ord="57">EFPADM2</EnumVal>
      <EnumVal ord="58">EFPADM3</EnumVal>
      <EnumVal ord="59">FRPFRQ1</EnumVal>
      <EnumVal ord="60">FRPFRQ2</EnumVal>
      <EnumVal ord="61">FRPFRQ3</EnumVal>
      <EnumVal ord="62">FRPFRQ4</EnumVal>
      <EnumVal ord="63">FRPFRQ5</EnumVal>
      <EnumVal ord="64">FRPFRQ6</EnumVal>
      <EnumVal ord="65">LSHDPFRQ1</EnumVal>
      <EnumVal ord="66">LSHDPFRQ2</EnumVal>
      <EnumVal ord="67">LSHDPFRQ3</EnumVal>
      <EnumVal ord="68">LSHDPFRQ4</EnumVal>
      <EnumVal ord="69">LSHDPFRQ5</EnumVal>
      <EnumVal ord="70">LSHDPFRQ6</EnumVal>
      <EnumVal ord="71">DPHLPDOC1</EnumVal>
      <EnumVal ord="72">DPHLPDOC2</EnumVal>
      <EnumVal ord="74">DPHHPDOC1</EnumVal>
      <EnumVal ord="75">DPHHPDOC2</EnumVal>
      <EnumVal ord="77">MAPGAPC1</EnumVal>
      <EnumVal ord="78">MAPGAPC2</EnumVal>
      <EnumVal ord="79">MAPGAPC3</EnumVal>
      <EnumVal ord="80">MAPGAPC4</EnumVal>
      <EnumVal ord="81">MAPGAPC5</EnumVal>
      <EnumVal ord="82">MAPGAPC6</EnumVal>
      <EnumVal ord="83">MAPGAPC7</EnumVal>
      <EnumVal ord="84">MAPGAPC8</EnumVal>
      <EnumVal ord="85">MNSPTOC1</EnumVal>
      <EnumVal ord="86">MNSPTOC2</EnumVal>
      <EnumVal ord="88">LOFLPTUC1</EnumVal>
      <EnumVal ord="89">LOFLPTUC2</EnumVal>
      <EnumVal ord="90">TR2PTDF1</EnumVal>
      <EnumVal ord="91">LNPLDF1</EnumVal>
      <EnumVal ord="92">LREFPNDF1</EnumVal>
      <EnumVal ord="93">LREFPNDF2</EnumVal>
      <EnumVal ord="94">MPDIF1</EnumVal>
      <EnumVal ord="96">HREFPDIF1</EnumVal>
      <EnumVal ord="97">HREFPDIF2</EnumVal>
      <EnumVal ord="98">MHZPDIF1</EnumVal>
      <EnumVal ord="100">ROVPTOV1</EnumVal>
      <EnumVal ord="101">ROVPTOV2</EnumVal>
      <EnumVal ord="102">ROVPTOV3</EnumVal>
      <EnumVal ord="103">ROVPTOV4</EnumVal>
      <EnumVal ord="104">PHPTOV1</EnumVal>
      <EnumVal ord="105">PHPTOV2</EnumVal>
      <EnumVal ord="106">PHPTOV3</EnumVal>
      <EnumVal ord="107">PHPTOV4</EnumVal>
      <EnumVal ord="108">PHPTUV1</EnumVal>
      <EnumVal ord="109">PHPTUV2</EnumVal>
      <EnumVal ord="110">PHPTUV3</EnumVal>
      <EnumVal ord="111">PHPTUV4</EnumVal>
      <EnumVal ord="112">NSPTOV1</EnumVal>
      <EnumVal ord="113">NSPTOV2</EnumVal>
      <EnumVal ord="114">NSPTOV3</EnumVal>
      <EnumVal ord="115">NSPTOV4</EnumVal>
      <EnumVal ord="116">PSPTUV1</EnumVal>
      <EnumVal ord="117">PSPTUV2</EnumVal>
      <EnumVal ord="118">ARCSARC1</EnumVal>
      <EnumVal ord="119">ARCSARC2</EnumVal>
      <EnumVal ord="120">ARCSARC3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_TestSpvnKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate OPERATE</EnumVal>
      <EnumVal ord="4">Deactive OPERATE</EnumVal>
      <EnumVal ord="5">Activate ALARM</EnumVal>
      <EnumVal ord="6">Deactive ALARM</EnumVal>
      <EnumVal ord="7">Activate WARNING</EnumVal>
      <EnumVal ord="8">Deactive WARNING</EnumVal>
      <EnumVal ord="9">Act. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="10">Deact. TRV_T_OP_ALM</EnumVal>
      <EnumVal ord="11">Act. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="12">Deact. TRV_T_CL_ALM</EnumVal>
      <EnumVal ord="13">Act. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="14">Deact. DIFTRVTOPALM</EnumVal>
      <EnumVal ord="15">Act. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="16">Deact. DIFTRVTCLALM</EnumVal>
      <EnumVal ord="17">Activate SPR_CHR_ALM</EnumVal>
      <EnumVal ord="18">Deactive SPR_CHR_ALM</EnumVal>
      <EnumVal ord="19">Activate OPR_ALM</EnumVal>
      <EnumVal ord="20">Deactive OPR_ALM</EnumVal>
      <EnumVal ord="21">Activate OPR_LO</EnumVal>
      <EnumVal ord="22">Deactive OPR_LO</EnumVal>
      <EnumVal ord="23">Activate IPOW_ALM</EnumVal>
      <EnumVal ord="24">Deactive IPOW_ALM</EnumVal>
      <EnumVal ord="25">Activate IPOW_LO</EnumVal>
      <EnumVal ord="26">Deactive IPOW_LO</EnumVal>
      <EnumVal ord="27">Activate CB_LIFE_ALM</EnumVal>
      <EnumVal ord="28">Deactive CB_LIFE_ALM</EnumVal>
      <EnumVal ord="29">Activate MON_ALM</EnumVal>
      <EnumVal ord="30">Deactive MON_ALM</EnumVal>
      <EnumVal ord="31">Activate PRES_ALM</EnumVal>
      <EnumVal ord="32">Deactive PRES_ALM</EnumVal>
      <EnumVal ord="33">Activate PRES_LO</EnumVal>
      <EnumVal ord="34">Deactive PRES_LO</EnumVal>
      <EnumVal ord="35">Activate OPENPOS</EnumVal>
      <EnumVal ord="36">Deactive OPENPOS</EnumVal>
      <EnumVal ord="37">Activate INVALIDPOS</EnumVal>
      <EnumVal ord="38">Deactive INVALIDPOS</EnumVal>
      <EnumVal ord="39">Activate CLOSEPOS</EnumVal>
      <EnumVal ord="40">Deactive CLOSEPOS</EnumVal>
      <EnumVal ord="41">Activate FAIL</EnumVal>
      <EnumVal ord="42">Deactive FAIL</EnumVal>
      <EnumVal ord="43">Activate FUSEF_3PH</EnumVal>
      <EnumVal ord="44">Deactive FUSEF_3PH</EnumVal>
      <EnumVal ord="45">Activate FUSEF_U</EnumVal>
      <EnumVal ord="46">Deactive FUSEF_U</EnumVal>
      <EnumVal ord="47">Activate FAIL_CTGRP1</EnumVal>
      <EnumVal ord="48">Deactive FAIL_CTGRP1</EnumVal>
      <EnumVal ord="49">Activate FAIL_CTGRP2</EnumVal>
      <EnumVal ord="50">Deactive FAIL_CTGRP2</EnumVal>
      <EnumVal ord="51">Activate FAIL_CTGRP3</EnumVal>
      <EnumVal ord="52">Deactive FAIL_CTGRP3</EnumVal>
      <EnumVal ord="53">Activate U_LIVE</EnumVal>
      <EnumVal ord="54">Deactive U_LIVE</EnumVal>
      <EnumVal ord="55">Activate U_DEAD</EnumVal>
      <EnumVal ord="56">Deactive U_DEAD</EnumVal>
      <EnumVal ord="57">Activate U_A_AB_LIVE</EnumVal>
      <EnumVal ord="58">Deactive U_A_AB_LIVE</EnumVal>
      <EnumVal ord="59">Activate U_B_BC_LIVE</EnumVal>
      <EnumVal ord="60">Deactive U_B_BC_LIVE</EnumVal>
      <EnumVal ord="61">Activate U_C_CA_LIVE</EnumVal>
      <EnumVal ord="62">Deactive U_C_CA_LIVE</EnumVal>
      <EnumVal ord="63">Activate U_A_AB_DEAD</EnumVal>
      <EnumVal ord="64">Deactive U_A_AB_DEAD</EnumVal>
      <EnumVal ord="65">Activate U_B_BC_DEAD</EnumVal>
      <EnumVal ord="66">Deactive U_B_BC_DEAD</EnumVal>
      <EnumVal ord="67">Activate U_C_CA_DEAD</EnumVal>
      <EnumVal ord="68">Deactive U_C_CA_DEAD</EnumVal>
      <EnumVal ord="69">Activate WARNING_AUX</EnumVal>
      <EnumVal ord="70">Deactive WARNING_AUX</EnumVal>
      <EnumVal ord="71">Activate WARNING_I</EnumVal>
      <EnumVal ord="72">Deactive WARNING_I</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_TestProKind">
      <EnumVal ord="0">Reset</EnumVal>
      <EnumVal ord="1">Activate START</EnumVal>
      <EnumVal ord="2">Deactive START</EnumVal>
      <EnumVal ord="3">Activate ST_A</EnumVal>
      <EnumVal ord="4">Deactive ST_A</EnumVal>
      <EnumVal ord="5">Activate ST_B</EnumVal>
      <EnumVal ord="6">Deactive ST_B</EnumVal>
      <EnumVal ord="7">Activate ST_C</EnumVal>
      <EnumVal ord="8">Deactive ST_C</EnumVal>
      <EnumVal ord="9">Activate OPERATE</EnumVal>
      <EnumVal ord="10">Deactive OPERATE</EnumVal>
      <EnumVal ord="11">Activate OPR_A</EnumVal>
      <EnumVal ord="12">Deactive OPR_A</EnumVal>
      <EnumVal ord="13">Activate OPR_B</EnumVal>
      <EnumVal ord="14">Deactive OPR_B</EnumVal>
      <EnumVal ord="15">Activate OPR_C</EnumVal>
      <EnumVal ord="16">Deactive OPR_C</EnumVal>
      <EnumVal ord="17">Activate ALARM</EnumVal>
      <EnumVal ord="18">Deactive ALARM</EnumVal>
      <EnumVal ord="19">Activate WARNING</EnumVal>
      <EnumVal ord="20">Deactive WARNING</EnumVal>
      <EnumVal ord="21">Activate BLK_CLOSE</EnumVal>
      <EnumVal ord="22">Deactive BLK_CLOSE</EnumVal>
      <EnumVal ord="23">Activate BLK_EF</EnumVal>
      <EnumVal ord="24">Deactive BLK_EF</EnumVal>
      <EnumVal ord="25">Activate ARC_FLT_DET</EnumVal>
      <EnumVal ord="26">Deactive ARC_FLT_DET</EnumVal>
      <EnumVal ord="27">Activate STR_LS_LOC</EnumVal>
      <EnumVal ord="28">Deactive STR_LS_LOC</EnumVal>
      <EnumVal ord="29">Activate STR_LS_REM</EnumVal>
      <EnumVal ord="30">Deactive STR_LS_REM</EnumVal>
      <EnumVal ord="31">Activate OPR_LS_LOC</EnumVal>
      <EnumVal ord="32">Deactive OPR_LS_LOC</EnumVal>
      <EnumVal ord="33">Activate OPR_LS_REM</EnumVal>
      <EnumVal ord="34">Deactive OPR_LS_REM</EnumVal>
      <EnumVal ord="35">Activate OPR_HS_LOC</EnumVal>
      <EnumVal ord="36">Deactive OPR_HS_LOC</EnumVal>
      <EnumVal ord="37">Activate OPR_HS_REM</EnumVal>
      <EnumVal ord="38">Deactive OPR_HS_REM</EnumVal>
      <EnumVal ord="39">Activate RSTD2H_LOC</EnumVal>
      <EnumVal ord="40">Deactive RSTD2H_LOC</EnumVal>
      <EnumVal ord="41">Activate RSTD2H_REM</EnumVal>
      <EnumVal ord="42">Deactive RSTD2H_REM</EnumVal>
      <EnumVal ord="43">Activate PROT_ACTIVE</EnumVal>
      <EnumVal ord="44">Deactive PROT_ACTIVE</EnumVal>
      <EnumVal ord="45">Activate RESTORE</EnumVal>
      <EnumVal ord="46">Deactive RESTORE</EnumVal>
      <EnumVal ord="47">Activate RELEASE</EnumVal>
      <EnumVal ord="48">Deactive RELEASE</EnumVal>
      <EnumVal ord="49">Activate OPR_IIT</EnumVal>
      <EnumVal ord="50">Deactive OPR_IIT</EnumVal>
      <EnumVal ord="51">Activate OPR_STALL</EnumVal>
      <EnumVal ord="52">Deactive OPR_STALL</EnumVal>
      <EnumVal ord="53">Activate MOT_START</EnumVal>
      <EnumVal ord="54">Deactive MOT_START</EnumVal>
      <EnumVal ord="55">Activate LOCK_START</EnumVal>
      <EnumVal ord="56">Deactive LOCK_START</EnumVal>
      <EnumVal ord="57">Activate BLK_RESTART</EnumVal>
      <EnumVal ord="58">Deactive BLK_RESTART</EnumVal>
      <EnumVal ord="59">Activate OPR_LS</EnumVal>
      <EnumVal ord="60">Deactive OPR_LS</EnumVal>
      <EnumVal ord="61">Activate OPR_HS</EnumVal>
      <EnumVal ord="62">Deactive OPR_HS</EnumVal>
      <EnumVal ord="63">Activate BLKD2H</EnumVal>
      <EnumVal ord="64">Deactive BLKD2H</EnumVal>
      <EnumVal ord="65">Activate BLKD5H</EnumVal>
      <EnumVal ord="66">Deactive BLKD5H</EnumVal>
      <EnumVal ord="67">Activate BLKDWAV</EnumVal>
      <EnumVal ord="68">Deactive BLKDWAV</EnumVal>
      <EnumVal ord="69">Activate OPR_UFRQ</EnumVal>
      <EnumVal ord="70">Deactive OPR_UFRQ</EnumVal>
      <EnumVal ord="71">Activate OPR_OFRQ</EnumVal>
      <EnumVal ord="72">Deactive OPR_OFRQ</EnumVal>
      <EnumVal ord="73">Activate OPR_FRG</EnumVal>
      <EnumVal ord="74">Deactive OPR_FRG</EnumVal>
      <EnumVal ord="75">Activate ST_UFRQ</EnumVal>
      <EnumVal ord="76">Deactive ST_UFRQ</EnumVal>
      <EnumVal ord="77">Activate ST_OFRQ</EnumVal>
      <EnumVal ord="78">Deactive ST_OFRQ</EnumVal>
      <EnumVal ord="79">Activate ST_FRG</EnumVal>
      <EnumVal ord="80">Deactive ST_FRG</EnumVal>
      <EnumVal ord="81">Activate ST_REST</EnumVal>
      <EnumVal ord="82">Deactive ST_REST</EnumVal>
      <EnumVal ord="83">Activate INT_BLKD</EnumVal>
      <EnumVal ord="84">Deactive INT_BLKD</EnumVal>
      <EnumVal ord="85">Activate COOL_ACTIVE</EnumVal>
      <EnumVal ord="86">Deactive COOL_ACTIVE</EnumVal>
      <EnumVal ord="87">Activate OPERATE_Z1</EnumVal>
      <EnumVal ord="88">Deactive OPERATE_Z1</EnumVal>
      <EnumVal ord="89">Activate OPERATE_Z2</EnumVal>
      <EnumVal ord="90">Deactive OPERATE_Z2</EnumVal>
      <EnumVal ord="91">Activate OPERATE_Z3</EnumVal>
      <EnumVal ord="92">Deactive OPERATE_Z3</EnumVal>
      <EnumVal ord="93">Activate OPERATE_Z4</EnumVal>
      <EnumVal ord="94">Deactive OPERATE_Z4</EnumVal>
      <EnumVal ord="95">Activate OPERATE_Z5</EnumVal>
      <EnumVal ord="96">Deactive OPERATE_Z5</EnumVal>
      <EnumVal ord="97">Activate START_Z1</EnumVal>
      <EnumVal ord="98">Deactive START_Z1</EnumVal>
      <EnumVal ord="99">Activate START_Z2</EnumVal>
      <EnumVal ord="100">Deactive START_Z2</EnumVal>
      <EnumVal ord="101">Activate START_Z3</EnumVal>
      <EnumVal ord="102">Deactive START_Z3</EnumVal>
      <EnumVal ord="103">Activate START_Z4</EnumVal>
      <EnumVal ord="104">Deactive START_Z4</EnumVal>
      <EnumVal ord="105">Activate START_Z5</EnumVal>
      <EnumVal ord="106">Deactive START_Z5</EnumVal>
      <EnumVal ord="107">Activate LODDSR_GFC</EnumVal>
      <EnumVal ord="108">Deactive LODDSR_GFC</EnumVal>
      <EnumVal ord="109">Activate START_GFC</EnumVal>
      <EnumVal ord="110">Deactive START_GFC</EnumVal>
      <EnumVal ord="111">Activate ST_ALARM</EnumVal>
      <EnumVal ord="112">Deactive ST_ALARM</EnumVal>
      <EnumVal ord="113">Activate OPR_OVLOD</EnumVal>
      <EnumVal ord="114">Deactive OPR_OVLOD</EnumVal>
      <EnumVal ord="115">Activate ST_OVLOD</EnumVal>
      <EnumVal ord="116">Deactive ST_OVLOD</EnumVal>
      <EnumVal ord="117">Activate OPR_UN_I</EnumVal>
      <EnumVal ord="118">Deactive OPR_UN_I</EnumVal>
      <EnumVal ord="119">Activate ST_UN_I</EnumVal>
      <EnumVal ord="120">Deactive ST_UN_I</EnumVal>
      <EnumVal ord="121">Activate INTR_EF</EnumVal>
      <EnumVal ord="122">Deactive INTR_EF</EnumVal>
      <EnumVal ord="123">Activate PEAK_IND</EnumVal>
      <EnumVal ord="124">Deactive PEAK_IND</EnumVal>
    </EnumType>
    <EnumType id="cmdQual">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CtlModelKind_StatusDirectSbo">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="RecordingModeKind">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoRte">
      <EnumVal ord="8">8 samples / cycle</EnumVal>
      <EnumVal ord="16">16 samples / cycle</EnumVal>
      <EnumVal ord="32">32 samples / cycle</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_EStoMod">
      <EnumVal ord="0">Waveform</EnumVal>
      <EnumVal ord="1">Trend / cycle</EnumVal>
    </EnumType>
    <EnumType id="LevelTriggerModeKind">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev4_RadrChNum">
      <EnumVal ord="0">Disabled</EnumVal>
      <EnumVal ord="1">Io</EnumVal>
      <EnumVal ord="2">IL1</EnumVal>
      <EnumVal ord="3">IL2</EnumVal>
      <EnumVal ord="4">IL3</EnumVal>
      <EnumVal ord="5">IoB</EnumVal>
      <EnumVal ord="6">IL1B</EnumVal>
      <EnumVal ord="7">IL2B</EnumVal>
      <EnumVal ord="8">IL3B</EnumVal>
      <EnumVal ord="9">Uo</EnumVal>
      <EnumVal ord="10">U1</EnumVal>
      <EnumVal ord="11">U2</EnumVal>
      <EnumVal ord="12">U3</EnumVal>
      <EnumVal ord="13">UoB</EnumVal>
      <EnumVal ord="14">U1B</EnumVal>
      <EnumVal ord="15">U2B</EnumVal>
      <EnumVal ord="16">U3B</EnumVal>
      <EnumVal ord="17">CIo</EnumVal>
      <EnumVal ord="18">SI1</EnumVal>
      <EnumVal ord="19">SI2</EnumVal>
      <EnumVal ord="20">SU0</EnumVal>
      <EnumVal ord="21">SU1</EnumVal>
      <EnumVal ord="22">SU2</EnumVal>
      <EnumVal ord="23">CIoB</EnumVal>
      <EnumVal ord="24">SI1B</EnumVal>
      <EnumVal ord="25">SI2B</EnumVal>
      <EnumVal ord="26">SU0B</EnumVal>
      <EnumVal ord="27">SU1B</EnumVal>
      <EnumVal ord="28">SU2B</EnumVal>
      <EnumVal ord="29">U12</EnumVal>
      <EnumVal ord="30">U23</EnumVal>
      <EnumVal ord="31">U31</EnumVal>
      <EnumVal ord="32">UL1</EnumVal>
      <EnumVal ord="33">UL2</EnumVal>
      <EnumVal ord="34">UL3</EnumVal>
      <EnumVal ord="35">U12B</EnumVal>
      <EnumVal ord="36">U23B</EnumVal>
      <EnumVal ord="37">U31B</EnumVal>
      <EnumVal ord="38">UL1B</EnumVal>
      <EnumVal ord="39">UL2B</EnumVal>
      <EnumVal ord="40">UL3B</EnumVal>
      <EnumVal ord="41">U1T</EnumVal>
      <EnumVal ord="42">U2T</EnumVal>
      <EnumVal ord="43">U3T</EnumVal>
      <EnumVal ord="44">PD</EnumVal>
      <EnumVal ord="45">IoC</EnumVal>
      <EnumVal ord="46">IL1C</EnumVal>
      <EnumVal ord="47">IL2C</EnumVal>
      <EnumVal ord="48">IL3C</EnumVal>
      <EnumVal ord="49">CIoC</EnumVal>
      <EnumVal ord="50">SI1C</EnumVal>
      <EnumVal ord="51">SI2C</EnumVal>
      <EnumVal ord="52">U1C</EnumVal>
      <EnumVal ord="53">U1D</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_AlmMod">
      <EnumVal ord="1">Any of selected</EnumVal>
      <EnumVal ord="2">All of selected</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BstMode">
      <EnumVal ord="1">In use</EnumVal>
      <EnumVal ord="2">In use, alarm sel.</EnumVal>
      <EnumVal ord="3">Not in use</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_BehaviourModeKind_OnTestblockedOff">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="RestraintModeKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Harmonic2</EnumVal>
      <EnumVal ord="3">Harmonic5</EnumVal>
      <EnumVal ord="4">Harmonic2and5</EnumVal>
      <EnumVal ord="5">WaveformAnalysis</EnumVal>
      <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">WaveformAnalysisAndHarmonic5</EnumVal>
      <EnumVal ord="9">WaveformAnalysisAndHarmonic2AndHarmonic5</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_CTConnTyp">
      <EnumVal ord="1">Type 1</EnumVal>
      <EnumVal ord="2">Type 2</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_WndSel">
      <EnumVal ord="1">Not in use</EnumVal>
      <EnumVal ord="2">Winding 1</EnumVal>
      <EnumVal ord="3">Winding 2</EnumVal>
      <EnumVal ord="4">Winding 3</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_Wnd1Typ">
      <EnumVal ord="1">Y</EnumVal>
      <EnumVal ord="2">YN</EnumVal>
      <EnumVal ord="3">D</EnumVal>
      <EnumVal ord="4">Z</EnumVal>
      <EnumVal ord="5">ZN</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev2_Wnd2Typ">
      <EnumVal ord="1">y</EnumVal>
      <EnumVal ord="2">yn</EnumVal>
      <EnumVal ord="3">d</EnumVal>
      <EnumVal ord="4">z</EnumVal>
      <EnumVal ord="5">zn</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev1_ClkNum">
      <EnumVal ord="0">Clk Num 0</EnumVal>
      <EnumVal ord="1">Clk Num 1</EnumVal>
      <EnumVal ord="2">Clk Num 2</EnumVal>
      <EnumVal ord="4">Clk Num 4</EnumVal>
      <EnumVal ord="5">Clk Num 5</EnumVal>
      <EnumVal ord="6">Clk Num 6</EnumVal>
      <EnumVal ord="7">Clk Num 7</EnumVal>
      <EnumVal ord="8">Clk Num 8</EnumVal>
      <EnumVal ord="10">Clk Num 10</EnumVal>
      <EnumVal ord="11">Clk Num 11</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_Rev3_ZroAElm">
      <EnumVal ord="1">Not eliminated</EnumVal>
      <EnumVal ord="2">Winding 1</EnumVal>
      <EnumVal ord="3">Winding 2</EnumVal>
      <EnumVal ord="4">Winding 1 and 2</EnumVal>
      <EnumVal ord="5">Winding 3</EnumVal>
      <EnumVal ord="6">Winding 1 and 3</EnumVal>
      <EnumVal ord="7">Winding 2 and 3</EnumVal>
      <EnumVal ord="8">Winding 1, 2, 3</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>